---
type: document-section
document_id: cct-105
section_id: doc105-tech-0007
ordre_document: 30
titre: ARTICLE A3. Dimensionnement des tuyauteries
aliases:
  - CCT 105 — HVAC FR 2023 — 30 ARTICLE A3. Dimensionnement des tuyauteries
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/29-article-a2-gains-thermiques|ARTICLE A2. Gains thermiques]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/31-article-a4-dimensionnement-des-conduits-d-air|ARTICLE A4. Dimensionnement des conduits d’air]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 30_article_a3._dimensionnement_des_tuyauteries.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

### ARTICLE A3. DIMENSIONNEMENT DES TUYAUTERIES 

Le dimensionnement des tuyauteries est effectué suivant la méthode exposée dans le **Rapport n°14 du CSTC** (conception et dimensionnement des installations de chauffage central à eau chaude). 

La perte de pression dans un circuit (robinets motorisés, batteries et échangeurs thermiques éventuels exclus), exprimée en Pa, ne peut dépasser 200 Lmax au débit nominal, Lmax désignant la longueur, exprimée en mètres, du trajet le plus long (départ + retour) jusqu’aux unités terminales ; les tuyauteries de chauffage par le sol, le plafond ou les murs étant incluses dans le calcul.
