---
type: document-section
document_id: cct-105
section_id: doc105-tech-0278
ordre_document: 300
titre: ARTICLE E5. PAR. 2. Mesure de la température sèche de l’air
aliases:
  - CCT 105 — HVAC FR 2023 — 300 ARTICLE E5. PAR. 2. Mesure de la température sèche de l’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/299-article-e5-par-1-mesure-de-faibles-vitesses-d-air|ARTICLE E5. PAR. 1. Mesure de faibles vitesses d’air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/301-article-e5-par-3-mesure-de-l-humidite-relative-de-l-air|ARTICLE E5. PAR. 3. Mesure de l’humidité relative de l’air]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 300_article_e5._par._2._mesure_de_la_température_sèche_de_lair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E5. PAR. 2. MESURE DE LA TEMPÉRATURE SÈCHE DE L’AIR 

La mesure de la température sèche de l’air est effectuée au moyen : 

- Soit d’un thermomètre à dilatation de liquide dans un tube de verre, muni d'une protection contre le rayonnement en métal poli extérieurement 

- Soit d’un thermomètre électrique à résistance  de classe B ou d’un thermomètre à thermocouples, 

de précision conforme aux normes NBN EN 12599 :2012 (tableau E.2 page 68) et NBN EN ISO 7726 :2001 ; l’étalonnage de l’appareil étant effectué au minimum tous les 2 ans par un laboratoire, lui-même accrédité, pour les mesures de température, par l’Organisme Belge d’Etalonnage (OBE) ou son équivalent dans une autre pays européen. 

Pour les grands locaux, cette mesure est pratiquée en plusieurs endroits répartis sur la surface d’occupation, suivant le nombre d'occupants potentiels, soit : 

- pour locaux de 100 à 200 personnes, en 4 emplacements minimum 

- pour locaux de 200 à 500 personnes, en 6 emplacements minimum 

- pour locaux de 500 personnes et plus, en 8 emplacements minimum 

Il est procédé à ces mesures aux endroits normalement occupés par les usagers. 

L’entrepreneur est tenu de vérifier que ses équipements atteignent les performances en termes de température en hiver et de  température en été quand une climatisation est prévue.
