---
type: document-section
document_id: cct-105
section_id: doc105-tech-0281
ordre_document: 303
titre: ARTICLE E5. PAR. 5. Mesure de l’étanchéité de reseaux de conduits d’air
aliases:
  - CCT 105 — HVAC FR 2023 — 303 ARTICLE E5. PAR. 5. Mesure de l’étanchéité de reseaux de conduits d’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/302-article-e5-par-4-mesure-des-debits-dans-les-conduits-d-air|ARTICLE E5. PAR. 4. Mesure des débits dans les conduits d’air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/304-article-e6-essais-acoustiques|ARTICLE E6. ESSAIS ACOUSTIQUES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 303_article_e5._par._5._mesure_de_létanchéité_de_reseaux_de_conduits_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E5. PAR. 5. MESURE DE L’ÉTANCHÉITÉ DE RESEAUX DE CONDUITS D’AIR 

**1. Généralités** 

L’étanchéité des réseaux de ventilation est mesurée suivant la méthode décrite ci-dessous. 

Les mesures d’étanchéité sont exécutées par l'entrepreneur alors que les conduits sont toujours accessibles. 

Les différents tests sont effectués par le pouvoir adjudicateur après les essais de l'entrepreneur et avant la première réception provisoire des travaux. L'isolement des parties à contrôler pour les tests est effectué par l’entrepreneur et les coûts sont à sa charge. 

Le choix de la partie à contrôler est laissé à l’appréciation du pouvoir adjudicateur. 

**2. Mode opératoire** 

**2.1. Impositions techniques** 

Les sections du réseau à contrôler sont choisies. Chacune de ces parties doit être d'une surface A minimum de 10 m². La surface totale de toutes les parties doit être d'au moins 30% du réseau de conduits. 

Les parties du réseau d’air à contrôler sont caractérisées par leur surface Aj, conforme à la norme NBN EN 14239. 

Pour chaque partie à contrôler (nommée “j”) le débit maximum toléré (qlj) est comparé au débit mesuré corrigé (qlucj). 

On calcule le débit  de fuite maximal admissible (qlj) sous la pression d'épreuve (pu) : 

qlj = Aj x fj 

[m³/s] = [m²] x [m³/s.m²] 

Les valeurs des facteurs de fuite maximum tolérée (fj) sont reprises dans le tableau ci-dessous : 

|Classe<br>d’étanchéité|Facteur de<br>fuite f<br>(m³/m².s)||Pression d’épreuve pu|Pression d’épreuve pu|Pression d’épreuve pu|Pression d’épreuve pu|
|---|---|---|---|---|---|---|
||||Pulsion||Extraction (sous pression)||
|||2000 Pa|1000 Pa|400 Pa|500 Pa|750 Pa|
|B|fB|1,259 .10−3|0,802 .10−3|0,442 .10−3|0,511.10−3|-|
|C|fC|0,419 .10−3|0,267.10−3|0,147.10−3|-|0,222 .10−3|
|D|fD|0,140 .10−3|0,089 .10−3|0,049 .10−3|-|0,074 .10−3|



Tableau E5.5.-1

La pression d’épreuve pour les réseaux de conduits de pulsion est égale à 400 Pa pour les réseaux basse-pression, 1000 Pa pour les réseaux moyenne pression et 2000 Pa pour les réseaux hautepression. 

La pression d’épreuve pour les réseaux de conduits d’extraction est égale à – 500 Pa pour les réseaux de conduits avec classe d’étanchéité B et – 750 Pa pour les réseaux de conduits avec classe d’étanchéité C ou D. 

L’écart maximal admissible de la pression d’épreuve (pu) est 10 Pa.  Pour les pressions dégressives (pul), les facteurs de fuite maximum tolérée peuvent être obtenus à l'aide des formules reprises dans le tableau suivant: 

|Classe d’étanchéité|Facteur de fuite|
|---|---|
|B|𝑓<br>= 0,009 .  𝑝𝑝0,65. 10−3|
|C|𝑓<br>= 0,003 .  𝑝𝑝0,65. 10−3|
|D|𝑓<br>= 0,001 .  𝑝𝑝0,65. 10−3|



Tableau E5.5.-2 

**2.2. Mesure** 

Le débit de fuite (qluj) est mesuré sous la pression d’épreuve (pu). 

**2.3. Matériel de test** 

La fig. E5.5.-1 donne une représentation schématique du dispositif d’essai 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0787-10.png)


**----- Start of picture text -----**<br>
Testeur d’étanchéité<br>automatique<br>**----- End of picture text -----**<br>



![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0787-11.png)


**----- Start of picture text -----**<br>
conduit<br>**----- End of picture text -----**<br>


Fig. E5.5.-1 

Le testeur d’étanchéité est capable de maintenir une pression constante égale à pu dans n’importe quelle partie du réseau à tester, même si cette dernière représente tout le réseau. 

Le débit du ventilateur peut être réglé de manière électronique et mesuré en permanence.  Le testeur d’étanchéité est branché sur les sections du réseau de conduits concernées à l'aide d’un raccord flexible (voir fig. E5.5.-1). 

Toutes les prescriptions du fabricant du testeur d’étanchéité doivent être prises en considération et particulièrement celle relative à la distance à respecter entre le point de mesure de pression et le branchement du flexible. 

La marge d’erreur maximum tolérée lors de la mesure de la pression est fixée par la plus grande des valeurs suivantes: 

- soit 2 % 

- soit 3 Pa

La marge d’erreur maximale autorisée lors de la mesure du débit est calculée sur la base des deux valeurs suivantes: 

- 0,1 l/s pour des valeurs mesurées ≤ 2 l/s ou 2 % 

- 5 % pour des valeurs mesurées > 2 l/s 

D’éventuelles défaillances du testeur d'étanchéité doivent être contrôlées avant le début du test. L'appareil de mesure utilisé doit également être calibré selon les prescriptions du fabricant.  Le certificat de calibration le plus récent, datant dans tous les cas de moins d’un an, est mis à disposition du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

**2.4. Exécution du test** 

La partie à tester est isolée du reste du réseau et est ensuite mise sous une pression au moins égale à la pression moyenne de fonctionnement normal. 

La section est ensuite soumise à une pression égale à la pression de test pu. Celle-ci est maintenue de manière constante (+/- 10 Pa) pendant 5 minutes. La fuite d’air est mesurée au moins toutes les minutes. Si le débit d’air varie de plus de 2% au cours de ces 5 minutes, le test est prolongé jusqu’à obtention d’un débit de fuite (constant à 2% près) pendant 5 minutes. 

**2.5. Correction des mesures obtenues** 

Etant donné que la température ambiante (t) et la pression atmosphérique (p) diffèrent souvent des conditions normales de température et de pression (+ 20° C et  101325 Pa), le débit de fuite mesuré (qluj) doit être corrigé comme suit: 

293 𝑝𝑝 𝑞𝑞𝑝 𝑞 = 𝑞𝑞𝑝 𝑞𝑞 . . [[𝑚𝑚][3] ~~]~~ 273 + 𝑡𝑡 101325 𝑠𝑠 

**3. Résultat du test** 

Le débit de fuite corrigé (qlucj) doit être plus petit que le débit de fuite maximal toléré (qlj) pour chaque partie soumise au test. 

Si ce résultat n’est pas obtenu, il y a lieu de se référer aux mesures décrites à l'art. C14. par. 1. point 3.
