---
type: document-section
document_id: cct-105
section_id: doc105-tech-0283
ordre_document: 305
titre: ARTICLE E6. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 305 ARTICLE E6. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/304-article-e6-essais-acoustiques|ARTICLE E6. ESSAIS ACOUSTIQUES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/306-article-e6-par-1-appareils-de-mesure|ARTICLE E6. PAR. 1. APPAREILS DE MESURE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 305_article_e6._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E6. PAR. 0.  REFERENCES NORMATIVES 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes : 

|<br>suivantes :|||
|---|---|---|
|**norme**|**titre**|**date**|
|NBN EN ISO 10052|Acoustique

- Mesurages in situ de l'isolement aux bruits<br>aériens et de la transmission des bruits de choc ainsi que du<br>bruit des équipements-Méthode de contrôle|02-2005|
|NBN EN ISO 10052<br>/A1|Acoustique

- Mesurages in situ de l'isolement aux bruits<br>aériens et de la transmission des bruits de choc ainsi que du<br>bruit des équipements-Méthode de contrôle-Amendement 1|08-2010|
|NBN EN 60942|Electroacoustique

- Calibreurs acoustiques|01-2004|
|NBN EN 61260-1|Electroacoustique

- Filtres de bande d'octave et de bande<br>d'une fraction d'octave-Partie 1: Spécifications|09-2014|
|NBN EN 61260-2|Electroacoustique

- Filtres de bande d'octave et de bande<br>d'une fraction d'octave – Partie 2 : Essais d’évaluation d’un<br>modèle|07-2016|
|NBN EN 61260-3|Electroacoustique

- Filtres de bande d'octave et de bande<br>d'une fraction d'octave–Partie 3 : Essais périodiques|07-2016|
|NBN EN 61672-1|Electroacoustique

- Sonomètres

- Partie 1: Spécifications|01-2014|
|NBN EN 61672-2|Electroacoustique

- Sonomètres

- Partie 2: Essais d'évaluation<br>d'un modèle|01-2014|
|NBN EN 61672-3|Electroacoustique

- Sonomètres

- Partie 3: Essais périodiques|01-2014|
