---
type: document-section
document_id: cct-105
section_id: doc105-tech-0285
ordre_document: 307
titre: ARTICLE E6. PAR. 2. MESURE DU NIVEAU DE BRUIT A L’INTERIEUR D’UN BATIMENT
aliases:
  - CCT 105 — HVAC FR 2023 — 307 ARTICLE E6. PAR. 2. MESURE DU NIVEAU DE BRUIT A L’INTERIEUR D’UN BATIMENT
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/306-article-e6-par-1-appareils-de-mesure|ARTICLE E6. PAR. 1. APPAREILS DE MESURE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/308-article-e11-reglage-et-mise-au-point-des-installations|ARTICLE E11. REGLAGE ET MISE AU POINT DES INSTALLATIONS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 307_article_e6._par._2._mesure_du_niveau_de_bruit_a_linterieur_dun_batiment.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E6. PAR. 2.  MESURE DU NIVEAU DE BRUIT A L’INTERIEUR D’UN BATIMENT 

**1. Mesure dans un espace** 

**1.1. Zone de mesure** 

Le bruit est mesuré dans la « zone d’occupation » définie à l’art. B1. par. 1. 

**1.2. Conditions dans l’espace** 

L’espace doit être entièrement fini et équipé des installations HVAC prévues. 

L’espace peut être meublé ou vide ; dans ce dernier cas il faut éventuellement prendre des dispositions afin de permettre une mesure représentative. 

Le bruit de fond doit être suffisamment bas afin d’éviter de perturber la mesure ; le cas échéant le bruit de fond est mesuré pour pouvoir faire un calcul de correction. 

Les installations HVAC fonctionnent au régime décrit à l’art. D2. par 1. alinéa 4. 

**1.3. Procédure de mesure** 

Le bruit est mesuré suivant la procédure de la norme NBN EN ISO 10052. 

Le bruit est mesuré simultanément avec le débit d’air (si d’application) dans l’espace. 

Le niveau NR est déterminé à partir de mesures du niveau de pression acoustique dans les bandes d’octave 31,5, 63, 125, 250, 500, 1000, 2000, 4000 et 8000 Hz. Le résultat est arrondi à l’unité inférieure. 

Quant au nombre de points de mesure, les dispositions de la norme NBN EN ISO 10052 sont remplacées par les suivantes : 

a) Volume du local ≤ 150 m[3] 

Un seul point de mesure, au niveau de l’oreille de l’occupant, aussi proche que possible de l’équipement le plus bruyant, mais pas plus proche que 1,5 m 

- b) Volume du local > 150 m[3] 

   - L’espace est divisé en zones (rectangulaires) d’une surface de sol de 200 m[2] au maximum; il y a au moins deux zones dans l’espace. Pour les espaces avec entresol (mezzanine, balcon), il y a une division séparée pour chaque entresol (ou mezzanine/balcon) Dans chaque zone on fait une mesure selon a). 

La valeur NR finale est la valeur maximale mesurée dans le local. 

**2. Mesure dans un bâtiment** 

Le bruit est mesuré dans tous les espaces du bâtiment. 

Lorsqu’il y a plusieurs espaces d’un même type (par exemple des bureaux), un certain dépassement de la valeur limite pour le bruit est toléré dans les conditions suivantes réunies: 

   - la moyenne arithmétique des valeurs mesurées doit être inférieure ou égale à l’exigence 

- le dépassement est de max. 2 dB dans max. 10% (arrondi à l’unité supérieure) des locaux 

- Toutefois, aucun dépassement n’est admis pour les « espaces avec fonction acoustique spécifique » tels que mentionnés à art. D2 par. 1.
