---
type: document-section
document_id: cct-105
section_id: doc105-tech-0008
ordre_document: 31
titre: ARTICLE A4. Dimensionnement des conduits d’air
aliases:
  - CCT 105 — HVAC FR 2023 — 31 ARTICLE A4. Dimensionnement des conduits d’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/30-article-a3-dimensionnement-des-tuyauteries|ARTICLE A3. Dimensionnement des tuyauteries]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/32-article-a5-production-et-distribution-d-eau-chaude-sanitaire|ARTICLE A5. Production et distribution d’eau chaude sanitaire]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 31_article_a4._dimensionnement_des_conduits_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

### ARTICLE A4. DIMENSIONNEMENT DES CONDUITS D’AIR 

Les dimensions des conduits d’air sont calculées suivant : 

- la méthode exposée dans le **Rapport n°15 du CSTC** (calcul des pertes de pression et dimensionnement des réseaux aérauliques), en respectant les valeurs de vitesses d’air recommandées (voir tableau A4.1 ci-dessous) ; 

- complétée par le document « Normalisation des conduits aérauliques – Deuxième partie – Calcul des réseaux – Chapitre A – Dimensionnement », publié en 1978 par la [[entities/regie-des-batiments|Régie des Bâtiments]]. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0047-05.png)


Tableau A4.1 Vitesses d’air recommandées et vitesses d’air maximales dans les conduits aérauliques (rapport CSTC n°15 – tableau 19)
