---
type: document-section
document_id: cct-105
section_id: doc105-tech-0288
ordre_document: 310
titre: ARTICLE E11. PAR. 1. GENERALITES
aliases:
  - CCT 105 — HVAC FR 2023 — 310 ARTICLE E11. PAR. 1. GENERALITES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/309-article-e11-par-0-references-normatives|ARTICLE E11. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/311-article-e11-par-2-generateurs-de-chaleur-et-bruleurs|ARTICLE E11. PAR. 2. GENERATEURS DE CHALEUR ET BRULEURS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 310_article_e11._par._1._generalites.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E11. PAR. 1.  GENERALITES 

La mise au point et le réglage de toutes les installations fait intégralement partie de la présente entreprise. 

L’entrepreneur procède à cet effet à toutes les mesures, tests et essais nécessaires pour vérifier la bonne marche de toutes les installations, et effectue toutes les adaptations afin d’obtenir les performances exigées dans les [[concepts/documents-du-marche|Documents du Marché]]. 

Les mesures effectuées par l’entrepreneur sont indépendantes des essais de fonctionnement dans le cadre de la seconde réception provisoire, qui sont destinés à la vérification du bon réglage des installations par l’entrepreneur et qui sont réalisés, soit par le pouvoir adjudicateur, soit par un organisme spécialisé mandaté par lui.
