---
type: document-section
document_id: cct-105
section_id: doc105-tech-0289
ordre_document: 311
titre: ARTICLE E11. PAR. 2. GENERATEURS DE CHALEUR ET BRULEURS
aliases:
  - CCT 105 — HVAC FR 2023 — 311 ARTICLE E11. PAR. 2. GENERATEURS DE CHALEUR ET BRULEURS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/310-article-e11-par-1-generalites|ARTICLE E11. PAR. 1. GENERALITES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/312-article-e11-par-3-reglage-des-installations-hydrauliques|ARTICLE E11. PAR. 3. REGLAGE DES INSTALLATIONS HYDRAULIQUES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 311_article_e11._par._2._generateurs_de_chaleur_et_bruleurs.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E11. PAR. 2.  GENERATEURS DE CHALEUR ET BRULEURS 

Après réglage des chaudières et brûleurs suivant les impositions de l’art. C1., l’entrepreneur effectue à ses frais les vérifications et contrôles en vue de la réception et de la mise en route des installations conformément à la réglementation régionale d’application (pour information, les réglementations en vigueur au moment de la publication du présent document sont mentionnées au par. 0). 

Ces vérifications et contrôles sont effectués par une personne ou un organisme agréé suivant la réglementation régionale en vigueur.
