---
type: document-section
document_id: cct-105
section_id: doc105-tech-0290
ordre_document: 312
titre: ARTICLE E11. PAR. 3. REGLAGE DES INSTALLATIONS HYDRAULIQUES
aliases:
  - CCT 105 — HVAC FR 2023 — 312 ARTICLE E11. PAR. 3. REGLAGE DES INSTALLATIONS HYDRAULIQUES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/311-article-e11-par-2-generateurs-de-chaleur-et-bruleurs|ARTICLE E11. PAR. 2. GENERATEURS DE CHALEUR ET BRULEURS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/313-article-e11-par-4-reglage-des-installations-aerauliques|ARTICLE E11. PAR. 4. REGLAGE DES INSTALLATIONS AERAULIQUES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 312_article_e11._par._3._reglage_des_installations_hydrauliques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E11. PAR. 3.  REGLAGE DES INSTALLATIONS HYDRAULIQUES 

**1. Généralités** 

La mise au point ne commence pas avant que l’installation soit raccordée à toutes les alimentations en énergies et fluides, sous pression, sans fuite, totalement purgée et préalablement rincée. Lorsqu’il y a des organes de régulation sur les corps de chauffe ou de refroidissement (par ex. robinets thermostatiques), ceux-ci sont totalement ouverts préalablement aux opérations de réglage. 

**2. Mise au point** 

La mise au point comprend, successivement : 

- 2.1. Réglage du débit ou de la pression des pompes (pas d’application pour les pompes ou circulateurs à vitesse constante), en agissant sur le système de régulation de la pompe. 

- 2.2. Réglage du débit dans les robinets de réglage. Les mesures de débit se font à l’aide d’un appareil de mesure électronique. Le metteur au point utilisera un appareil de mesure compatible avec la marque et le type des dits robinets, convertissant directement la mesure de la pression différentielle en débit; il corrige et ajuste les débits mesurés par action sur les robinets de réglages, pour atteindre les débits calculés. L’utilisation de l’organe de réglage en série avec la pompe doit être limitée à de simples ajustements de débit; en cas de différences importantes entre le débit mesuré et le débit prescrit, il peut être envisagé de remplacer la roue de la pompe, ou la pompe elle-même. Lorsque la pompe ou le circulateur est à vitesse variable, le réglage du débit se fait sur la pompe (voir ci-dessus) et pas sur le robinet; le débit dans le robinet de réglage est néanmoins mesuré. 

- 2.3. Le cas échéant, réglage du débit dans les corps de chauffe ou de refroidissement, par exemple par action sur les robinets de radiateurs à double réglage; ce réglage se fait au moyen d’une mesure de ΔT sur le corps de chauffe en fonctionnement, l’élément de réglage est réglé afin d’obtenir le ΔT souhaité. 

**3. Prescriptions spécifiques pour installations avec régulation par injection** 

Dans les installations avec régulation des circuits au moyen d’un robinet motorisé à deux voies et d’un collecteur de départ en surpression (régulation par injection, voir schéma ci-dessous), le réglage des débits est d’une importance capitale ; contrairement aux systèmes avec robinets à trois voies, il n’y a pas de fermeture du by-pass, d’où le risque de mélange également en position entièrement ouverte du robinet à deux voies. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0797-11.png]]

**3.1. Réglage du débit dans les circuits** 

- 3.1.1. Le robinet motorisé à deux voies M.x est fermé manuellement (x = 1 … n, où n = nombre de circuits sur le collecteur). 

- 3.1.2. Les organes de régulation éventuels sur les corps de chauffe ou de refroidissement sont totalement ouverts. 

- 3.1.3. Le débit dans le circuit de distribution est ajusté à la valeur adéquate par action sur C.x et R2.x, tel que décrit dans 2.2.; attention, ce débit doit être déterminé sur base de la puissance du système de diffusion de chaleur (sans réserve) et il ne correspond pas au débit spécifié par le cahier des charges pour C.x (ce dernier comprend en effet une réserve pour des extensions éventuelles, pour la dégradation des caractéristiques en raison de l’usure, etc .). 

- 3.1.4. Cette procédure est ensuite répétée pour tous les circuits x raccordés sur le collecteur. 

**3.2. Réglage du débit d’injection** 

- 3.2.1. Tous les robinets motorisés à deux voies M.x et les robinets de réglage R1.x sont entièrement ouverts. 

- 3.2.2. Le type de pilotage sélectionné pour la pompe P est  « Δp constant » suivant l’art. C8. par. 4 point 3 (note: la régulation par injection ne peut fonctionner qu’avec une pompe à vitesse variable). 

- 3.2.3. La hauteur manométrique de la pompe P est réglée de façon à ce que le débit mesuré sur le robinet de réglage Rp soit égal au total (sans réserve) des débits prescrits dans le cahier des charges pour les robinets à deux voies M.x. 

- 3.2.4. Le débit de chaque R1.x est mesuré et comparé à la valeur demandée (= débit indiqué pour le M.x correspondant; attention, lorsque le ΔT du circuit de distribution n’est pas le même que celui du collecteur, le débit de R1.x est différent du débit exigé pour R2.x !). 

- 3.2.5. Pour le circuit avec le plus grand excès de débit, R1.x est progressivement fermé jusqu’au moment où le débit atteint la valeur requise. 

- 3.2.6. Cette opération est ensuite répétée pour le circuit avec le deuxième plus grand excès de débit, etc., jusqu’à ce que tous les circuits qui avaient un débit trop grand dans l’étape 3.2.4., soient ajustés. 

- 3.2.7. Les étapes 3.2.3. jusqu’à 3.2.6. sont ensuite répétées jusqu’à ce que tous les débits soient réglés sur la valeur correcte. 

**3.3. Réglage final** 

- 3.3.1. Si la pompe P dispose d’un type de pilotage à Δp variable suivant l’art. C8. par. 4 point 3 (hauteur manométrique divisée par deux à débit nul), celui-ci est maintenant sélectionné. 

- 3.3.2. On mesure de nouveau le débit de Rp (tandis que tous les M.x sont toujours ouverts), on corrige si nécessaire le réglage de la pompe P, et on mesure la hauteur manométrique de P. 

- 3.3.3. Tous les robinets à deux voies M.x sont ensuite fermés, et on mesure la hauteur manométrique de la pompe P: elle doit être la moitié de la valeur mesurée en 3.3.2. 

- 3.3.4. Les robinets à deux voies M.x sont remis en position automatique. 

**3.4. Cas d’une pression différentielle constante des collecteurs** 

Lorsque la régulation de la pompe P est exécutée de façon à obtenir une pression différentielle constante entre les collecteurs de départ et de retour (ceci exige une mesure de la pression différentielle sur les collecteurs, et pas sur la pompe), la mise au point est simplifiée : 

- l’étape 3.2.2. est supprimé 

- à l’étape 3.2.3. la pression différentielle entre les collecteurs est réglée à la valeur requise 

- les étapes 3.2.5. et 3.2.6. peuvent être exécutées en une seule fois avec l’étape 3.2.4. (puisque les circuits ne s’influencent pas mutuellement) 

- l’étape 3.2.7. est supprimé 

- l’étape 3.3.1. est supprimé 

- à l’étape 3.3.2. et 3.3.3. on mesure la pression différentielle des collecteurs au lieu de celle de la pompe P; cette valeur doit toujours rester égale à celle réglée en 3.2.3.
