---
type: document-section
document_id: cct-105
section_id: doc105-tech-0291
ordre_document: 313
titre: ARTICLE E11. PAR. 4. REGLAGE DES INSTALLATIONS AERAULIQUES
aliases:
  - CCT 105 — HVAC FR 2023 — 313 ARTICLE E11. PAR. 4. REGLAGE DES INSTALLATIONS AERAULIQUES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/312-article-e11-par-3-reglage-des-installations-hydrauliques|ARTICLE E11. PAR. 3. REGLAGE DES INSTALLATIONS HYDRAULIQUES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/314-article-e11-par-5-reglage-des-systemes-de-regulation|ARTICLE E11. PAR. 5. REGLAGE DES SYSTEMES DE REGULATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 313_article_e11._par._4._reglage_des_installations_aerauliques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E11. PAR. 4.  REGLAGE DES INSTALLATIONS AERAULIQUES 

L’entrepreneur doit procéder au réglage des réseaux aérauliques afin d’obtenir les débits demandés. 

Partout où cela s’avère nécessaire l’entrepreneur doit placer des organes de réglage du débit (tôles perforées calibrées, registres de réglages, clapets de réglage), même s’ils ne figurent pas sur les plans et schémas joints au cahier spécial des charges. 

Les organes de réglage doivent être placés dans des endroits accessibles (faux-plafonds démontables ou zones sans faux-plafonds) et dans la mesure du possible à des endroits qui ne dérangent pas les occupants des locaux (par ex dans les couloirs). Dans les faux-plafonds non démontables il faut prévoir des trapillons de visite ou placer des régulateurs à débit constant préréglés dans les conduits d’air. 

L’entrepreneur doit prévoir dans les conduits d’air tous les orifices nécessaires pour pouvoir contrôler le débit de chaque unité de traitement d’air ou ventilateur (débit d’air de pulsion, d’extraction, de prise d’air neuf et de rejet d’air vicié pour les groupes à recyclage), ainsi qu’au niveau des dérivations secondaires dans les réseaux de distribution d’air (branchements dans les locaux techniques, aux sorties des trémies par étage etc.) 

La localisation de ces points de mesure sera indiquée sur les plans d’exécution et les plans as-built. 

Les orifices de mesure doivent être prévus suffisamment écartés des singularités tels que silencieux, pièces de forme, clapets coupe-feu, clapets ou registres de réglage, groupes de ventilation, dérivations … et ce en tenant compte du sens de passage de l’air (pulsion ou extraction). De préférence ils seront prévus dans des sections droites de longueur suffisante (écoulement d’air laminaire et non turbulent). 

Les orifices de mesure doivent être aisément accessibles ; le diamètre est de 25 mm et ils sont obturés avec des bouchons en caoutchouc ou en plastique. 

Pour permettre un balayage de la sonde de mesure sur toute la section transversale et tenant compte que la canne de mesure est limitée à une longueur de +/- 1 m, il peut être nécessaire d’avoir des orifices de mesure sur la plus grande dimension du conduit ou de deux côtés opposés du conduit, pour les conduits de sections importantes. Dans tous les cas il faut prévoir un espace libre suffisant à côté du conduit d’air, pour pouvoir manœuvrer la canne de mesure. 

Si certaines unités de traitement d’air ont des débits d’air insuffisants, l’installateur peut être amené le cas échéant à adapter la fréquence du variateur de fréquence. Si il n’y a pas de variateur de fréquence, l’installateur doit faire une nouvelle sélection de la poulie, du thermique de protection du moteur ou même remplacer le moteur et éventuellement remplacer le câble d’alimentation électrique si nécessaire. 

Les mesures au niveau des conduits d’air secondaires, dans les branches terminales et au niveau des bouches de ventilation, ne peuvent être réalisées qu’à partir du moment où toutes les unités de traitement d’air donnent les bons débits à +/- 10% par rapport aux valeurs de conception données par le bureau d’études. 

Dans le cas de systèmes à débit variable, les réglages et mesures sont effectués au débit nominal (voir également les impositions de l’art. C21. par. 8 point 4.4.1. 3[ième] alinéa). 

Pour les techniques de mesure l’installation doit se baser sur les impositions de l’art. E5.
