---
type: document-section
document_id: cct-105
section_id: doc105-tech-0011
ordre_document: 34
titre: 1. Installations de chauffage
aliases:
  - CCT 105 — HVAC FR 2023 — 34 1. Installations de chauffage
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/33-article-a6-dimensionnement-des-vases-d-expansion|ARTICLE A6. Dimensionnement des vases d’expansion]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/35-2-production-d-eau-chaude-sanitaire|2. Production d’eau chaude sanitaire]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 34_1._installations_de_chauffage.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### 1. Installations de chauffage 

Le calcul des vases d’expansion pour les **systèmes fermés de chauffage** est effectué suivant : 

- soit la **Note d’information SAPC n° 17** de la [[entities/regie-des-batiments|Régie des Bâtiments]]. 

- soit la méthode exposée dans le **Rapport n°22 du CSTC** (Chauffage central à eau chaude

- Dimensionnement des vases d’expansion fermés à pression variable), tenant compte des indications de l’annexe D de la NBN EN 12828 et d’une réserve d’eau minimale d’au moins 1% de la contenance en eau de l’installation. 

Les vases d’expansion pour **circuits fermés reliant des capteurs solaires thermiques** sont de plus dimensionnés en tenant compte des recommandations de la **NBN EN 12977-1** , à savoir : 

- pour les petites installations (superficie de capteur < 30m² et volume de stockage < 3 m³) : le vase d’expansion doit être en mesure de compenser la dilatation thermique dans la totalité de la boucle plus le volume du fluide caloporteur contenu dans la totalité du champ de capteurs. Cela comprend les canalisations de raccordement entre les capteurs, plus 10% de ce volume. 

- Pour les grandes installations : les dispositifs d’expansion doivent être dimensionnés en tenant compte de toute dilatation thermique potentielle. A défaut d’une étude technique détaillée à soumettre à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], les mêmes règles que pour les plus petites installations restent d’application.
