---
type: document-section
document_id: cct-105
section_id: doc105-tech-0013
ordre_document: 36
titre: 3. Installations de refroidissement
aliases:
  - CCT 105 — HVAC FR 2023 — 36 3. Installations de refroidissement
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/35-2-production-d-eau-chaude-sanitaire|2. Production d’eau chaude sanitaire]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/37-chapitre-b-exigences-de-performances-et-de-conception|CHAPITRE B EXIGENCES DE PERFORMANCES ET DE CONCEPTION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 36_3._installations_de_refroidissement.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### 3. Installations de refroidissement 

Le calcul des vases d’expansion pour les **systèmes fermés de refroidissement** est effectué suivant : 

- la **Note d’information SAPC n° 17** de la [[entities/regie-des-batiments|Régie des Bâtiments]], en tenant compte d’une réserve d’eau minimale (Rt) (lorsque l’installation est à sa température minimale de fonctionnement) d’au moins 50% du volume d’expansion physique calculé (Vep), mais limitée à 1% de la contenance en eau de l’installation (Ci). 

Dans le cas des installations de refroidissement, l’exigence par défaut d’une réserve d’eau minimale de 1% de la contenance en eau de l’installation n’est donc pas d’application, car elle mènerait à un surdimensionnement trop important du système d’expansion, qui sera généralement du type à pression variable.

**CHAPITRE B**
