---
type: document-section
document_id: cct-105
section_id: doc105-tech-0016
ordre_document: 39
titre: ARTICLE B1. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 39 ARTICLE B1. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/38-article-b1-exigences-relatives-a-l-ambiance-interieure|ARTICLE B1. EXIGENCES RELATIVES A L’AMBIANCE INTERIEURE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/40-article-b1-par-1-zone-d-occupation|ARTICLE B1. PAR. 1. ZONE D’OCCUPATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 39_article_b1._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B1. PAR. 0. REFERENCES NORMATIVES 

Les principales normes, réglementations et législations relatives au champ d’application du présent article sont les suivantes : 

|**Norme**|**Titre**|**Date**|
|---|---|---|
|NBN EN ISO<br>7730|Ergonomie des ambiances thermiques – Détermination<br>analytique et interprétation du confort thermique par le<br>calcul des indices PMV et PPD et par des critères de<br>confort thermique local|01-2006|
|NBN EN ISO<br>7726|Ergonomie des ambiances thermiques – Appareils de<br>mesure des grandeurs physiques|10-2001|
|NBN EN 16798-1|Performance énergétique des bâtiments

- Ventilation des<br>bâtiments

- Partie 1 : Données d’entrées d'ambiance<br>intérieure pour la conception et l'évaluation de la<br>performance énergétique des bâtiments couvrant la<br>[[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]], l'ambiance thermique, l'éclairage<br>et l'acoustique|05-2019|
|CEN/TR 16798-2|Performance énergétique des bâtiments

- Ventilation des<br>bâtiments

- Partie 2 : Interprétation des exigences de l'EN<br>16798-1|05-2019|
|NBN EN 16798-3|Performance énergétique des bâtiments

- Ventilation des<br>bâtiments

- Partie 3: Pour bâtiments non résidentiels -<br>Exigences de performances pour les systèmes de<br>ventilation et de climatisation|08-2017|
|CEN/TR 16798-4|Performance énergétique des bâtiments

- Ventilation des<br>bâtiments

- Partie 4 : Interprétation des exigences de l’EN<br>16798-3|06-2017|
|NBN EN 12831-1<br>ANB|Performance énergétique des bâtiments

- Méthode de<br>calcul de la charge thermique nominale

- Partie 1 :<br>Charge de chauffage des locaux-Annexe nationale|03-2020|
|NBN EN 16282-1|Équipement pour cuisines professionnelles

- Éléments de<br>ventilation pour cuisines professionnelles

- Partie 1:<br>Exigences générales et méthode de calcul|08-2017|
|NBN EN 50600-2-<br>3|Technologie de l'information

- Installation et<br>infrastructures<br>des centres de traitement de données

- Partie 2-3:<br>Contrôle<br>environnemental|07-2019|
|Code du bien-être<br>au travail|Code du bien-être au travail, livre III, titre 1 – Exigences<br>de base relatives aux lieux de travail|04-2017|
|AM 12 décembre<br>2016|Arrêté ministériel portant exécution partielle de l'article 6<br>de l'arrêté royal du 18 août 2010 portant exécution des<br>articles 5 et 6 de la loi du 24 juin 1955 relative aux<br>archives|Moniteur Belge<br>21-12-2016|
|AR 8 mai 2014|Arrêté royal établissant les niveaux seuils pour les<br>émissions dans l'environnement intérieur de produits de<br>construction pour certains usages prévus|Moniteur Belge<br>18-08-2014|
