---
type: document-section
document_id: cct-105
section_id: doc105-tech-0017
ordre_document: 40
titre: ARTICLE B1. PAR. 1. ZONE D’OCCUPATION
aliases:
  - CCT 105 — HVAC FR 2023 — 40 ARTICLE B1. PAR. 1. ZONE D’OCCUPATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/39-article-b1-par-0-references-normatives|ARTICLE B1. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/41-article-b1-par-2-confort-thermique-global|ARTICLE B1. PAR. 2. CONFORT THERMIQUE GLOBAL]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 40_article_b1._par._1._zone_doccupation.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B1. PAR. 1. ZONE D’OCCUPATION 

Les exigences en matière de climat intérieur doivent être respectées dans la "zone d'occupation". La zone d'occupation est définie dans l’article 7.2 de la norme NBN EN 16798-3 et comprend la totalité du volume de la pièce, à l'exception d'un certain nombre de zones périphériques, qui sont décrites cidessous. 

|<br>dessous.|||
|---|---|---|
|**distance de la zone d’occupation par rapport à la surface**<br>**interne des :**|**désignation**|**distance (m)**|
|planchers (limite inférieure)|A|0,05|
|planchers (limite supérieure)|B|1,80|
|portes et fenêtres extérieures|C|1,00|
|appareils HVAC (radiateur, convecteur, ventilo-convecteur,<br>etc.)|D|1,00|
|murs extérieurs|E|0,50|
|murs intérieurs|F|0,50|
|portes, zones de passage, etc.|G|1,00|



Tableau B1.1.-1 limites de la zone d’occupation _(inspiré de la norme NBN EN 16798-3, tableau 5)_ 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0053-05.png]]



![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0053-06.png]]



![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0053-07.png]]


**----- Start of picture text -----**<br>
coupe<br>**----- End of picture text -----**<br>


Figure B1.1.-1 

coupe verticale (haut) et horizontale (bas) d'une pièce type indiquant la zone d'occupation à l'intérieur des lignes pointillées 

_(inspiré de la norme NBN EN 16798-3, figure 1)_
