---
type: document-section
document_id: cct-105
section_id: doc105-tech-0018
ordre_document: 41
titre: ARTICLE B1. PAR. 2. CONFORT THERMIQUE GLOBAL
aliases:
  - CCT 105 — HVAC FR 2023 — 41 ARTICLE B1. PAR. 2. CONFORT THERMIQUE GLOBAL
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/40-article-b1-par-1-zone-d-occupation|ARTICLE B1. PAR. 1. ZONE D’OCCUPATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/42-article-b1-par-3-confort-thermique-local|ARTICLE B1. PAR. 3. CONFORT THERMIQUE LOCAL]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 41_article_b1._par._2._confort_thermique_global.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B1. PAR. 2. CONFORT THERMIQUE GLOBAL 

**1. Température opérative** 

La plage optimale de température opérative est indiquée dans le tableau suivant B1.2.-1. 

La température opérative est la température qu'une personne ressent dans la pièce, en tenant compte de la température de l'air et du rayonnement vers les murs, le plafond et le sol. 

Pour les pièces où la vitesse de l'air est faible (< 0,2 m/s) ou lorsque la différence entre la température de l'air et la température moyenne de rayonnement est faible (< 4°C), la température opérative peut être calculée comme la moyenne entre la température de l'air et la température moyenne de rayonnement (selon la norme NBN EN ISO 7726). 

La température opérative doit être comprise dans la plage encadrée du graphique, spécifiée dans le tableau ci-dessous. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0054-07.png]]


**----- Start of picture text -----**<br>
type de local  température opérative<br>bureau individuel<br>bureau paysager<br>salle de conférence<br>salle de réunion<br>auditorium<br>cafétéria, restaurant<br>salle de classe<br>espace de vie<br>**----- End of picture text -----**<br>


Tableau B1.2.-1 exigences de la température opérative _(inspiré de la norme NBN EN 16798-1, tableau B.5)_ 

L’exigence de maintenir la température opérative en dessous de 26°C ne s’applique que dans les locaux refroidis mécaniquement et dans les locaux sans fenêtres ouvrantes. 

Dans les locaux avec des fenêtres ouvrantes, les exigences de température maximale sont moins strictes. Dans ces locaux, la température intérieure peut dépasser 26°C (pour une année normale) pendant un maximum de 5 % des heures de travail ou d'occupation du bâtiment, sur une base annuelle. La température intérieure peut dépasser 28°C pendant un maximum de 1% de ces heures. Ces valeurs doivent être prouvées par simulation thermodynamique à l'aide d'un logiciel reconnu. Si la simulation montre qu'un refroidissement actif est nécessaire, la température opérative doit rester en-dessous de 26°C. 

Pour les autres locaux, le cahier spécial des charges peut préciser des températures à respecter et éventuellement la fréquence à laquelle elles peuvent être dépassées. 

En ce qui concerne le calcul des charges de chauffage et de refroidissement des bâtiments, les **valeurs de conception** de la température sont indiquées dans le tableau ci-dessous.

|**type de local**|**température**<br>**opérative de base**<br>**(hiver)**<br>**°C **|**température**<br>**opérative de base**<br>**(été)**<br>**°C **|
|---|---|---|
|locaux où des gens habillés normalement sont au<br>repos ou ont une activité physique très légère<br>p.ex. bureau, salon, cellules de prison, cuisine,<br>cafétéria, salle de réunion, salle de conférence,<br>auditorium, salle de classe, salle polyvalente,<br>local du personnel, coffee corner|20|26|
|locaux où des gens peu ou pas habillés sont au<br>repos ou exercent une activité physique très légère<br>p.ex. salle de bains, salle de consultation, local de<br>premiers soins, local allaitement|24|aucune exigence|
|chambre à coucher, vestiaire|18|aucune exigence|
|locaux où des gens habillés normalement exercent<br>une activité physique légère<br>p. ex. ateliers, industrie légère, cuisine<br>industrielle, archives, musée, galerie, local de<br>culte, magasin|16|aucune exigence|
|locaux où des gens peu habillés exercent une<br>grande activité physique<br>p.ex. salles de gymnastique, salles de sport<br>(tribune incluse), industrie|16|aucune exigence|
|locaux qui ne servent que de passage ou de séjour<br>de<br>courte<br>durée<br>pour<br>des<br>gens<br>habillés<br>normalement<br>p.ex. hall, hall d’entrée, salle d’attente, entrepôt,<br>couloirs, cages d’escaliers, vestiaires, WC,<br>buanderie|16|aucune exigence|
|locaux où les documents sont conservés pendant<br>une longue période(1)<br>p.ex. les archives du royaume, les archives des<br>services publics ou des institutions publiques|18|20|
|data center ou local serveur avec nouveaux<br>équipements(2), local patch et switch|10|35|
|data center ou local serveur avec équipements<br>existants|18|27|
|locaux UPS avec batteries(3)|18|25|
|locaux UPS sans batteries(3)|15|35|
|local transformateur électrique|5|40|
|locaux que l’on veut uniquement garder à l’abri du<br>gel<br>p. ex. chaufferie, garage|5|aucune exigence|



Tableau B1.2.-3 

**valeurs de conception de la température opérative** 

_(inspiré de la norme NBN EN 12831-1 ANB, tableau NA.2)_ 

- (1) Il s’agit d’une règle générale qui peut varier selon le type d’archive, comme une archive photographique ou une archive numérique.  Les détails se trouvent dans l’arrêté ministériel du 12 décembre 2016. 

- (2) Les équipements doivent répondre aux exigences énoncées dans ‘2022 Best Practice Guidelines for the EU Code of Conduct on Data Centre Energy Efficiency’. 

- (3) Il peut être dérogé à ces exigences si une étude spécifique est présentée.

**2. Humidité** 

Pour un certain nombre de types de locaux, les recommandations suivantes concernant l’humidité relative s’appliquent. 

|<br>relative s’appliquent.||
|---|---|
|**type de local**|**humidité** **relative**|
|bureau individuel<br>bureau paysager<br>salle de conférence<br>salle de réunion<br>auditorium<br>cafétéria, restaurant<br>salle de classe|valeur moyenne  sur une journée de travail de 8 heures :<br>35 à 70%(1)|
|archives pour le stockage à<br>long terme|35 – 55%(2)|
|data center<br>locaux serveurs|25- 60%|
|Tableau B1.2.-4<br>recommandations pour l’humidité relative||



(1) conformément au Code du bien-être au travail, pour les locaux où l’air ne contient pas d’agents chimiques ou biologiques qui puissent constituer un risque pour la santé et la sécurité des personnes présentes sur le lieu de travail. Dans l’autre cas, les limites sont fixées entre 40 et 60%. 

(2) Il s’agit d’une règle générale qui peut varier selon le type d’archive, comme une archive photographique ou une archive numérique. Les détails se trouvent dans l’arrêté ministériel du 12 décembre 2016. 

Pour les autres locaux, le cahier spécial des charges peut imposer des exigences spécifiques. 

La **valeur de conception** pour le dimensionnement d’une installation d’humidification est la limite inférieure renseignée dans le tableau ci-dessus +5%.  Pour un espace de bureau, c’est donc 40%. La **valeur de conception** pour le dimensionnement d’une installation de déshumidification est la limite supérieure renseignée dans le tableau ci-dessus -5%.  Pour un espace de bureau, c’est donc 65%.
