---
type: document-section
document_id: cct-105
section_id: doc105-tech-0019
ordre_document: 42
titre: ARTICLE B1. PAR. 3. CONFORT THERMIQUE LOCAL
aliases:
  - CCT 105 — HVAC FR 2023 — 42 ARTICLE B1. PAR. 3. CONFORT THERMIQUE LOCAL
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/41-article-b1-par-2-confort-thermique-global|ARTICLE B1. PAR. 2. CONFORT THERMIQUE GLOBAL]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/43-article-b1-par-4-qualite-de-l-air-interieur|ARTICLE B1. PAR. 4. QUALITE DE L’AIR INTERIEUR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 42_article_b1._par._3._confort_thermique_local.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B1. PAR. 3. CONFORT THERMIQUE LOCAL 

Les exigences de la norme **NBN EN 16798-1** , point 6.2.1.2 et tableau B.3, pour la catégorie II doivent être respectées. 

**1. Courant d’air** 

La valeur du courant d’air (« draught rate » selon **NBN EN 16798-1** ) doit être conforme aux exigences de la catégorie II. Le tableau B1.3.-1 donne la valeur maximale admissible de la vitesse moyenne de l’air (val) afin de respecter cette exigence relative au courant d’air, ceci en fonction de la température locale de l’air (tal) et de l’intensité locale de turbulence (Tu). 

Pour une ventilation standard par mélange, l'intensité des turbulences se situe entre 30 et 60 %. La valeur par défaut est de 40 %. Pour la ventilation par déplacement, une valeur inférieure à 30% peut être utilisée. 

Ce critère est valable dans toute la zone d'occupation, telle que définie dans le PAR. 1 ci-dessus. Pour les mesures in-situ, un dépassement de ≤ 10% par rapport à la valeur indiquée est autorisé pour un maximum de 10% des points de mesure. 

|ta,l<br>(°C)|Tu= 10%|Tu= 20%|Tu= 30%|**Tu = 40%**|Tu= 50%|Tu= 60%|
|---|---|---|---|---|---|---|
|20|0,24|0,20|0,18|**0,16**|0,15|0,14|
|21|0,26|0,21|0,19|**0,17**|0,16|0,15|
|22|0,28|0,23|0,20|**0,18**|0,17|0,16|
|23|0,30|0,25|0,22|**0,19**|0,18|0,17|
|24|0,33|0,27|0,23|**0,21**|0,19|0,18|
|25|0,37|0,29|0,25|**0,23**|0,21|0,19|
|26|0,41|0,33|0,28|**0,25**|0,23|0,21|



Tableau B1.3.-1 

valeurs maximales de la vitesse moyenne locale en m/s, pour être conforme à la catégorie II _(calculées à l'aide de la formule (B.1) de la norme CEN/TR 16798-2)_ 

**2. Gradient vertical de la température de l’air** 

Le gradient vertical de la température de l'air entre la tête et les chevilles (mesuré respectivement à 1,1 m et 0,1 m du sol) doit être inférieur à 3°C pour satisfaire aux exigences de la catégorie II. Dans les locaux où les personnes exercent principalement des activités assises (bureaux, salles de réunion, salles de conférence, auditoriums, salles de classe), le présent cahier des charges type impose une exigence plus stricte : le gradient doit être inférieur à 2°C. 

**3. Sols froids ou chauds** 

La température de surface du sol doit être comprise entre 19 et 29°C. 

**4. Asymétrie de température de rayonnement** 

L'asymétrie de la température de rayonnement est déterminée sur base de la température de rayonnement plat. C'est la température uniforme d'un environnement fictif avec lequel une face d'une petite plaque plate échangerait autant d'énergie rayonnante qu'avec l'environnement réel non uniforme. L'asymétrie de la température de rayonnement est la différence de température de rayonnement plat entre les deux côtés de la petite plaque plate (selon la norme NBN EN ISO 7726).

- L’asymétrie de température de rayonnement doit être inférieure aux valeurs suivantes : 

   - plafond chaud : 5°C 

   - mur froid : 10°C 

   - plafond froid : 14°C 

   - mur chaud : 23°C
