---
type: document-section
document_id: cct-105
section_id: doc105-tech-0020
ordre_document: 43
titre: ARTICLE B1. PAR. 4. QUALITE DE L’AIR INTERIEUR
aliases:
  - CCT 105 — HVAC FR 2023 — 43 ARTICLE B1. PAR. 4. QUALITE DE L’AIR INTERIEUR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/42-article-b1-par-3-confort-thermique-local|ARTICLE B1. PAR. 3. CONFORT THERMIQUE LOCAL]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/44-article-b2-principes-de-conception-des-installations|ARTICLE B2. PRINCIPES DE CONCEPTION DES INSTALLATIONS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 43_article_b1._par._4._qualite_de_lair_interieur.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B1. PAR. 4. QUALITE DE L’AIR INTERIEUR 

**1. Généralités** 

La [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]] est affectée par la qualité de l'air extérieur, les activités humaines et les émissions par les matériaux. On retrouve des polluants solides (poussières, pollens, sable…), liquides et gazeux (CO2, NOx…) aussi bien dans l’air extérieur que dans l'air intérieur. 

Afin de diluer ou d'éliminer les polluants dans l'air intérieur, l'air intérieur est renouvelé avec de l'air extérieur. Avant que l'air extérieur ne soit introduit dans les pièces, les polluants solides sont éliminés au moyen de filtres. Après filtration, l'air répond à une certaine classe, désignée SUP 1 à 6, selon NBN EN 16798-3. L'article B4 décrit les filtres à utiliser en fonction de la pureté souhaitée de l'air soufflé. 

Dans cet article, le débit de conception pour le renouvellement d'air est déterminé. Une distinction est faite entre les locaux qui servent principalement à l'occupation humaine et les locaux ayant un autre usage spécifique. L'air soufflé dans les locaux à occupation humaine doit être au minimum de classe SUP 3 selon NBN EN 16798-3. Dans les autres locaux, la classe SUP 4 ou 5 suffit. Plus d'informations à ce sujet sont reprises dans l'article B4. 

Pour déterminer le débit d’air extérieur, les normes et réglementations suivantes doivent être respectées : 

- les réglementations régionales sur la performance énergétique ([[concepts/peb|PEB]]) 

- le code du bien-être au travail 

- NBN EN 16798-1 (directives générales sur la qualité de l’air) 

- NBN EN 16798-3 (non résidentiel) 

- des exigences supplémentaires si le cahier spécial des charges le spécifie, telles que le standard passif 

- les dispositions du présent cahier des charges type 

L'exigence la plus stricte de ces documents doit être respectée. 

Les débits mentionnés dans ce document sont des débits de conception. Cela signifie que l'installation doit être capable de fournir le débit requis dans une certaine pièce. Toutefois, cela ne signifie pas que la pièce doit être ventilée en permanence à ce débit. Le débit peut, par exemple, être régulé en fonction de la teneur en CO2 de la pièce. Lorsqu’il y a plusieurs locaux avec un débit variable, une réduction peut être prise en compte dans le débit total de l'installation. Le facteur de réduction est déterminé par une étude de simultanéité qui prend en compte le nombre, la taille et le taux d’occupation des locaux. 

**1.1. Non-résidentiel** 

**1.1.1. Locaux destinés principalement à l’occupation humaine** 

Pour un certain nombre de types de locaux courants, les présentes spécifications imposent ci-après les limites de conception pour l’apport d’air extérieur et les normes d'occupation. Ces exigences s'appliquent tant aux nouveaux bâtiments qu'aux rénovations. Les exigences ci-dessous répondent à la réglementation [[concepts/peb|PEB]] et aux exigences du Code du bien-être au travail en vigueur au moment de la publication du présent cahier des charges type. En cas de modification des réglementations en vigueur ou si des réglementations supplémentaires s'appliquent, elles doivent toujours être respectées. 

L'occupation spécifiée dans le tableau B1.4-1 est l'occupation minimale à prendre en compte, même si le programme de construction prévoit une occupation inférieure. Le nombre de personnes doit être arrondi au nombre entier supérieur, comme prescrit dans la réglementation [[concepts/peb|PEB]]. Il y a cependant une exception à cette règle : pour les espaces de bureaux délimités par des parois amovibles (ce qui est le cas du cloisonnement modulable, panneaux, plaques sur ossature légère…) aucun arrondi n'est nécessaire.

|**type de local**|**m²/pers.**|**m³/h.pers.**|
|---|---|---|
|**fonctions de bureau**|||
|bureau, lieu de travail|10|<br>40|
|salles<br>p.ex. salle de réunion, salle de conférence, salle<br>d'audience, auditorium, salle polyvalente, salle de cours|2|25|
|petites salles de travail, de réunion et de pause à usage<br>temporaire<br>p.ex. point de rencontre, work lounge, espace de<br>coworking, salle de personnel, salle de pause|2|25|
|localpremiers soins, local allaitement|10|22|
|hall d’entrée|10|22|
|**locauxpublics**|||
|salle d'attente, foyer|1,5|25|
|salle de musée,galerie, lieu de culte|2,5|25|
|salle de cinéma, salle de concert|1|25|
|magasin|5|25|
|**sport et loisirs**|||
|salle de fitness avec équipement, à usage occasionnel<br>p. ex. salle de fitness dans un immeuble de bureaux|3,5|22|
|salle de fitness avec équipement, à usage fréquent<br>p. ex. salle de fitness dans une prison|3,5|80|
|petite salle de sport<br>p. ex. salle de judo, salle de boxe, salle de danse|5|80|
|grande salle de sport<br>p. ex. salle de foot, salle de volleyball|3,5|22|
|tribune|1|22|
|**zone de repas**|||
|restaurants, cafétéria, restauration rapide, cantine, bars|1,5|22|
|**établissementspénitentiaires**|||
|cellules(1)|cellule individuelle : 10<br>cellule duo : 6|40|
|espace de vie|2 (ou selon le nombre<br>d’occupants)|40|
|postes degarde|10|40|
|chambres à coucherpour lepersonnel|10|40|
|salle des visites|1,5|25|



Tableau B1.4.-1 

valeurs de conception débits de ventilation pour des locaux avec une occupation humaine 

- (1) Pour les cellules, l'occupation minimale selon la [[concepts/peb|PEB]] diffère significativement de l'occupation de conception. Dans ce cas, il est nécessaire de vérifier séparément la réglementation PEB. 

**1.1.2. Locaux dont la qualité d’air est principalement déterminée par d’autres sources que l’occupation humaine** 

Dans certaines pièces à usage spécifique ou avec des appareils spécifiques, le débit d'air de conception de la ventilation n'est pas déterminé par le nombre de personnes présentes dans la pièce. Pour ces locaux, le débit d'air est déterminé par le volume, la surface ou les appareils qui y sont placés, comme indiqué dans le tableau suivant. Dans la plupart des cas, cette valeur arrondie est basée sur la norme NBN EN 16798-1, qui donne le débit de conception de la ventilation en fonction de la catégorie de confort souhaitée et du niveau d'émission de la pièce. Pour la ventilation des cuisines industrielles, il est fait référence à la norme NBN EN 16282-1.

Une étude de ventilation spécifique doit être réalisée pour les pièces présentant un volume ou une hauteur exceptionnellement important. 

|**type de local**|**débit de conception**|
|---|---|
|sanitaires|50 m³/h par WC(1)<br>25 m³/h par urinoir(1)|
|cabine de douche|100 m³/h(1)|
|vestiaire|5 m³/(h.m²)(1)|
|circulations|1,3 m³/(h.m²)(1)|
|local imprimante et<br>photocopie|5 m³/(h.m²) avec un minimum de 150 m³/h(1)|
|atelier, imprimerie|5 m³/(h.m²), complétés par des installations de ventilation<br>spécifiques pour les postes de soudage, les cabines de peinture,<br>les machines-outils, etc.|
|archive vivante, pour<br>stockage temporaire|2,5 m³/(h.m²)|
|archives mortes, pour une<br>préservation à long terme|1,5 m³/(h.m²) et 0,5 vol/h(2)|
|entrepôt, sans<br>polluants spécifiques|1,5 m³/(h.m²)(1)|
|entrepôt, autre<br>(local de nettoyage)|2,9 m³/(h.m²)(1)|
|cuisinette, coffee corner|100 m³/h(1)|
|data center, local serveurs,<br>local UPS, local<br>transformateur électrique,<br>local patch et switch|1,5 m³/(h.m²)(1)|
|local déchets|30 m³/(h.m²)(1)|
|parking fermé|250 m³/h par emplacement de parking(1)|
|||
|**type de local dans les**<br>**cuisines industrielles**|**débit de conception**|
|cuisine chaude|60 m³/(h.m²) ventilation de base<br>90 m³/(h.m²) ventilation de base, y compris les hottes|
|cuisine froide, salle de<br>préparation|25 m³/(h.m²)|
|laverie|80 m³/(h.m²), complété par les exigences éventuelles de ventilation<br>du lave-vaisselle|
|local pour la livraison de<br>repas chauds|60 m³/(h.m²)|



Tableau B1.4.-2 

débits de ventilation de conception pour des locaux présentant d’autres sources de pollution _(inspiré de la norme NBN EN 16798-1, NBN EN 16282-1 et de la réglementation [[concepts/peb|PEB]])_ 

- (1) Ce débit ne doit pas être constitué d’air extérieur. Il est permis d’utiliser de l’air recyclé en provenance d’autres locaux, pour autant que l’air satisfasse à la classe  ETA 1 selon NBN EN 16798-3 et CEN/TR 16798-4. 

- (2) Les détails se trouvent dans l'arrêté ministériel du 12 décembre 2016. 

**1.2. Bâtiments résidentiels** 

Pour les bâtiments résidentiels, la réglementation [[concepts/peb|PEB]] doit être suivie.
