---
type: document-section
document_id: cct-105
section_id: doc105-tech-0023
ordre_document: 46
titre: ARTICLE B2. PAR. 2. ENERGIE
aliases:
  - CCT 105 — HVAC FR 2023 — 46 ARTICLE B2. PAR. 2. ENERGIE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/45-article-b2-par-1-confort|ARTICLE B2. PAR. 1. CONFORT]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/47-article-b2-par-3-flexibilite|ARTICLE B2. PAR. 3. FLEXIBILITE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 46_article_b2._par._2._energie.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B2. PAR. 2.  ENERGIE 

**1. Principe du « Trias Energetica »** 

Les installations sont conçues suivant trois objectifs, par ordre décroissant de priorité : 

1. limiter autant que possible les besoins en énergie 

2. utiliser autant que possible de l’énergie renouvelable pour satisfaire aux besoins 

3. utiliser de l’énergie conventionnelle avec une efficacité maximale pour satisfaire aux besoins qui ne peuvent pas être couverts par l’énergie renouvelable 

Note : il ne suffit donc pas de limiter uniquement les besoins en énergie conventionnelle, tel qu’exigé dans la réglementation relative à la performance énergétique des bâtiments ([[concepts/peb|PEB]]). 

**2. Mise en œuvre du principe** 

**2.1. Limitation des besoins** 

Les besoins énergétiques seront limités par : 

- le choix d'un mode de traitement des locaux adapté aux exigences de confort, aux conditions d’occupation et aux caractéristiques du bâtiment 

- l’utilisation d'une installation permettant un réglage optimal suivant les variations d’occupation et de conditions climatiques 

- le recours autant que possible à la récupération d’énergie 

- une consommation d’énergie minimale de l’équipement prévu 

- en ce qui concerne le refroidissement, le recours dans la mesure du possible au free-cooling (refroidissement avec de l’air frais non traité) et au free-chilling (production d’eau glacée sans machine frigorifique) 

**2.2. Energie renouvelable** 

En ce qui concerne l’énergie renouvelable, on donnera priorité à l’énergie renouvelable produite localement (sur site). Le recours à de l’énergie renouvelable non produite localement ne doit être considéré qu’en deuxième lieu. 

Les installations à énergie renouvelable doivent être dimensionnées par l’entrepreneur de manière à ce qu’elles puissent entrer en ligne de compte  pour l’octroi de “certificats verts” pour les régions et techniques où ce système de certificats est prévu par les réglementations régionales.  Dans ce cas, l’entrepreneur est responsable de l’obtention de toutes les réceptions de ses installations par les instances régionales compétentes en la matière.  L’entrepreneur doit prévoir tous les instruments de mesure nécessaires pour surveiller les prestations énergétiques dans le cadre du système d’octroi des certificats verts ou autres incitants liés aux économies d’énergie et à la réduction des émissions de CO2 (primes, subsides,…). 

**2.3. Energie conventionnelle** 

En vue de limiter la consommation d’énergie conventionnelle, on fera appel aux appareils avec un rendement maximal (tels que des chaudières à condensation).
