---
type: document-section
document_id: cct-105
section_id: doc105-tech-0024
ordre_document: 47
titre: ARTICLE B2. PAR. 3. FLEXIBILITE
aliases:
  - CCT 105 — HVAC FR 2023 — 47 ARTICLE B2. PAR. 3. FLEXIBILITE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/46-article-b2-par-2-energie|ARTICLE B2. PAR. 2. ENERGIE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/48-article-b2-par-4-entretien|ARTICLE B2. PAR. 4. ENTRETIEN]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 47_article_b2._par._3._flexibilite.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B2. PAR. 3.  FLEXIBILITE 

L’installation doit être conçue en vue d’assurer une flexibilité maximale des espaces, aussi bien lors de l’aménagement initial qu’en prévision de modifications ultérieures : 

- d’une part, en ce qui concerne l’utilisation, comme prévu par le programme des besoins: cela implique que des locaux régulièrement occupés à des heures anormales (p. ex. en dehors des heures de bureau habituelles) seront traités par des installations dédiées ou par des installations permettant un traitement individuel 

- d’autre part, en vue de faciliter des modifications ultérieures éventuelles : si les bureaux sont équipés de cloisons amovibles (ou aménagés de manière à être équipés de cloisons amovibles), l’installation HVAC est conçue de façon à permettre une flexibilité maximale de mise en place de ces cloisons de séparation. 

Cela peut être réalisé : 

- en prévoyant, par module de bureau d’une surface au sol au moins égale à 9 m², un équipement HVAC permettant de traiter le module 

- en prévoyant, par deux modules de moins de 9 m², un équipement d’une capacité permettant de traiter trois modules (idem en ce qui concerne l’alimentation d’air frais). 

On entend par module de bureau l’espace compris entre deux emplacements possibles de cloisons amovibles. Un bureau (individuel, collectif  ou paysager) est dès lors constitué d’un ou plusieurs modules. 

Il faut prévoir au minimum une régulation indépendante de l’émission de chaud et de froid (comprenant sonde, régulateur, consigne de température individuelle) par deux modules de moins de 9m² ou par module de plus de 9 m², et dans tous les cas par tranche de maximum 4 m de façade ; lorsque le placement des cloisons est modifié, la régulation doit pouvoir être adaptée à cette situation par programmation, donc sans aucune modification du câblage etc.
