---
type: document-section
document_id: cct-105
section_id: doc105-tech-0025
ordre_document: 48
titre: ARTICLE B2. PAR. 4. ENTRETIEN
aliases:
  - CCT 105 — HVAC FR 2023 — 48 ARTICLE B2. PAR. 4. ENTRETIEN
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/47-article-b2-par-3-flexibilite|ARTICLE B2. PAR. 3. FLEXIBILITE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/49-article-b3-exigences-generales-de-conception-des-installations-de-chauffage-et-de-refroidisseme|ARTICLE B3. EXIGENCES GENERALES DE CONCEPTION DES INSTALLATIONS DE CHAUFFAGE ET DE REFROIDISSEMENT]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 48_article_b2._par._4._entretien.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B2. PAR. 4.  ENTRETIEN 

L’entretien des installations doit être le plus simple et économique possible. Cela implique : 

- le choix d’installations qui ne demandent qu’un entretien limité 

- que des matériaux qui doivent être remplacés après un certain temps en conséquence d’usure ou salissure normale, sont sélectionnés dans le but d’obtenir une durabilité maximale 

- que les équipements techniques sont centralisés autant que possible et qu’ils sont facilement accessibles pour des opérations et travaux d’entretien 

- que dans les locaux occupés, on prévoit des installations qui ne requièrent pas, ou le moins possible d’entretien. Les éléments qui nécessitent un accès régulier pour l’entretien (tels que vannes, régulateurs, clapets, registres, purgeurs,…) seront donc reportés autant que possible dans les zones techniques ou de circulations.
