---
type: document-section
document_id: cct-105
section_id: doc105-tech-0028
ordre_document: 51
titre: ARTICLE B3. PAR. 1. PRODUCTION DE CHALEUR
aliases:
  - CCT 105 — HVAC FR 2023 — 51 ARTICLE B3. PAR. 1. PRODUCTION DE CHALEUR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/50-article-b3-par-0-references-normatives|ARTICLE B3. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/52-article-b3-par-2-production-de-froid|ARTICLE B3. PAR. 2. PRODUCTION DE FROID]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 51_article_b3._par._1._production_de_chaleur.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B3. PAR. 1.  [[concepts/production-de-chaleur|Production de Chaleur]] 

**1. Chaudières classiques** 

Les chaudières sont conformes aux exigences de l’art. C1 du présent cahier des charges type. Les chaudières sont montées en cascade, et fonctionnent selon les besoins. 

Au moins une des chaudières (la plus grosse) est du type “chaudière à condensation”. 

L’eau chaude est produite à une température de 90°C maximum. Le régime nominal de température sera cependant sélectionné de manière à optimiser le rendement de production et de distribution de chaleur et à limiter les pertes thermiques du réseau de distribution. 

La température de départ est réglée autant que possible en fonction de la température extérieure et des besoins réels des circuits desservis. 

La production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] est conçue de manière à ce qu’en été, elle puisse être déconnectée du système de chauffage des bâtiments. 

Une installation indépendante est prévue pour le chauffage et la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] de l’éventuelle conciergerie. 

**2. Pompes à chaleur** 

La conception de l’installation, le choix des sources froides et chaudes ainsi que leur température sont effectués de manière à pouvoir atteindre un COP d’au moins 3,5 sur base annuelle, tenant compte du rendement instantané des pompes à chaleur mentionné à l’art C4; des compteurs sont installés afin de pouvoir évaluer le COP en permanence. 

**3. Energie solaire** 

Les installations répondent aux prescriptions des normes NBN EN 12976-1:2006 et NBN EN 129771:2012
