---
type: document-section
document_id: cct-105
section_id: doc105-tech-0030
ordre_document: 53
titre: ARTICLE B3. PAR. 3. DISTRIBUTION DE CHALEUR, DE FROID ET D’EAU CHAUDE SANITAIRE
aliases:
  - CCT 105 — HVAC FR 2023 — 53 ARTICLE B3. PAR. 3. DISTRIBUTION DE CHALEUR, DE FROID ET D’EAU CHAUDE SANITAIRE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/52-article-b3-par-2-production-de-froid|ARTICLE B3. PAR. 2. PRODUCTION DE FROID]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/54-article-b3-par-4-emission-de-chaleur-et-de-froid|ARTICLE B3. PAR. 4. EMISSION DE CHALEUR ET DE FROID]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 53_article_b3._par._3._distribution_de_chaleur_de_froid_et_deau_chaude_sanitaire.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B3. PAR. 3.  DISTRIBUTION DE CHALEUR, DE FROID ET D’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] 

**1. Principe** 

La distribution chaleur et de froid dans les locaux est effectuée au moyen d’eau chaude et d’eau glacée. 

Toutefois, l’utilisation de l’air est admis dans le cas de locaux qui ont des besoins importants en ventilation (salles de réunion, salles de conférence, auditoriums, restaurants, …). Lorsque plusieurs locaux sont raccordés à un groupe de traitement d’air, la distribution d’air est à débit variable. 

En ce qui concerne la distribution de froid, l’utilisation du fluide frigorigène est autorisée dans le cas où il y a un nombre très restreint de climatiseurs individuels. 

**2. Distribution d’eau chaude et glacée** 

L’eau chaude et l’eau glacée sont distribuées par des réseaux de tuyauteries calorifugées conformément aux exigences de l’article C41 du présent cahier des charges type. 

Là où c’est possible (en particulier pour les circuits d’eau glacée), la distribution se fait à débit variable avec mise en œuvre de pompes à régime réglable en continu. 

Les circuits desservant des éléments terminaux équipés de robinets thermostatiques ou de robinets motorisés à deux voies sont pourvus de circulateurs à vitesse variable. 

Dans le cas de chaudière(s) à condensation, le schéma hydraulique de la chaufferie et de la distribution sera optimisé afin d’obtenir une eau de retour la plus froide possible et ainsi garantir un maximum de condensation. 

La chaufferie et la centrale frigorifique sont les points de départ de réseaux de distribution principaux qui alimentent les collecteurs secondaires dans les différents locaux techniques, répartis intelligemment selon l’étendue et l’utilisation des bâtiments desservis. 

Les différents circuits de distribution desservant les consommateurs partent des collecteurs d’eau chaude et d’eau glacée. La répartition en circuits est organisée de manière logique, c’est-à-dire : 

- regroupement sur les mêmes circuits du maximum de locaux possible dont l’évolution des besoins de capacité (chaleur ou froid) dans le temps est identique (ex. en fonction de l’orientation de ces locaux) 

- raccordement des locaux à heures d’occupation anormales (par rapport aux heures de bureau normales) autant que possible à des circuits séparés 

- zones avec ombrage ou ensoleillement permanent alimentées par des circuits séparés 

Les réseaux seront équipés, par étage et aile du bâtiment, de robinets d’arrêt et régulateurs facilement accessibles permettant : 

- de réaliser un équilibrage hydraulique convenable des circuits 

- de fermer et de vidanger les circuits par étage, pour l’exécution de travaux d’adaptation  et d’entretien. 

La présence de tuyauteries véhiculant de l’eau est proscrite dans tous les locaux informatiques. S’il est impossible de respecter cette exigence pour des raisons techniques particulières, toutes les précautions seront prises pour éviter toute dégradation du matériel informatique (protection mécanique sous les tuyauteries, avec détection de fuites,…). 

Les installations hydrauliques doivent être du type I (systèmes sans pénétration d’oxygène) selon NBN EN 14868 :2005 en ce qui concerne la protection contre la corrosion.

**3. Distribution d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]** 

Sans préjudice des dispositions légales en la matière, les circuits de distribution d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] seront conçus selon les règles de l’art, c’est-à-dire conformes aux dispositions de l’article “Minimiser le risque de maladie du légionnaire” dans la revue du CSTC du 1er trimestre 1997. Entre la production d’eau chaude sanitaire et un quelconque point de puisage, la longueur totale des conduites d’eau chaude dans lesquelles la température de l’eau n’est pas toujours au moins de 55°C, est de maximum 5 m. Pour les douches communes, ce maximum est porté à 15 m.
