---
type: document-section
document_id: cct-105
section_id: doc105-tech-0031
ordre_document: 54
titre: ARTICLE B3. PAR. 4. EMISSION DE CHALEUR ET DE FROID
aliases:
  - CCT 105 — HVAC FR 2023 — 54 ARTICLE B3. PAR. 4. EMISSION DE CHALEUR ET DE FROID
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/53-article-b3-par-3-distribution-de-chaleur-de-froid-et-d-eau-chaude-sanitaire|ARTICLE B3. PAR. 3. DISTRIBUTION DE CHALEUR, DE FROID ET D’EAU CHAUDE SANITAIRE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/55-article-b4-exigences-generales-de-conception-des-installations-de-ventilation|ARTICLE B4. EXIGENCES GENERALES DE CONCEPTION DES INSTALLATIONS DE VENTILATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 54_article_b3._par._4._emission_de_chaleur_et_de_froid.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B3. PAR. 4.  EMISSION DE CHALEUR ET DE FROID 

**1. Généralités** 

L’émission de chaleur et de froid se fait de façon statique (rayonnement et convection naturelle). 

Toutefois une émission dynamique (convection forcée) est autorisée lorsque : 

- la puissance est trop élevée pour être fournie de façon statique ; 

- il est impossible de repartir la puissance de façon homogène ou confortable (voir art. B1.) dans l’espace ; 

- le fluide caloporteur est de l’air ou un fluide frigorifique (système à détente directe). 

**2. Emission de chaleur** 

Les corps de chauffe sont dimensionnés pour un régime de température de maximum 70/50°C. Lorsque la [[concepts/production-de-chaleur|Production de Chaleur]] se fait par une pompe à chaleur, le régime est limité à 35/30°C. 

**3. Emission de froid** 

Les corps de refroidissement sont dimensionnés pour une température de départ du fluide caloporteur d’au moins : 

   - 15°C pour les plafonds froids ou poutres de refroidissement 

- 12°C pour les ventilo-convecteurs 

- Les ventilo-convecteurs sont équipés d’un récipient de récolte de l’eau de condensation à raccorder au réseau d’écoulement d’eau de condensation. 

**4. Régulation** 

Les locaux équipés d’unités terminales de chauffage et de refroidissement sont équipés d’un système empêchant la destruction d’énergie, c’est-à-dire l’alimentation simultanée du système de chauffage et du système de refroidissement. Une zone neutre (sans chauffage ni refroidissement) ainsi qu’une temporisation paramétrables sont prévues entre les 2 modes de fonctionnement. 

Si des locaux à fenêtres ouvrantes contiennent des appareils commandés par des régulateurs individuels (comme les plafonds de refroidissement, les poutres froides, les ventilo-convecteurs, les boîtes VAV, …), les fenêtres doivent être équipées de contacts reliés aux régulateurs, de façon à pouvoir couper automatiquement les appareils (ou les mettre en position minimale / hors gel) lorsque les fenêtres sont ouvertes. 

Pour les plafonds froids ou poutres de refroidissement, les mesures nécessaires en matière de technique de commande seront prises afin d’éviter toute condensation sur les émetteurs.
