---
type: document-section
document_id: cct-105
section_id: doc105-tech-0033
ordre_document: 56
titre: ARTICLE B4. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 56 ARTICLE B4. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/55-article-b4-exigences-generales-de-conception-des-installations-de-ventilation|ARTICLE B4. EXIGENCES GENERALES DE CONCEPTION DES INSTALLATIONS DE VENTILATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/57-article-b4-par-1-exigences-relatives-aux-filtres-a-air|ARTICLE B4. PAR. 1. EXIGENCES RELATIVES AUX FILTRES A AIR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 56_article_b4._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B4. PAR. 0. REFERENCES NORMATIVES 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes : 

|<br>suivantes :|||
|---|---|---|
|**Norme**|**Titre**|**Date**|
|NBN D 50 001|Dispositifs de ventilation dans les bâtiments d’habitation|1991|
|NBN EN 12097|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] – Réseau de conduits – Exigences<br>relatives aux composants destinés à faciliter l’entretien des<br>réseaux de conduits|11/2006|
|NBN EN 13053|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] – Caissons de traitement d’air –<br>Classification et performance des unités, composants et<br>sections|01/2020|
|NBN EN 15780|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Réseaux de conduits

- Propreté des<br>systèmes de ventilation|12/2011|
|NBN EN 16798-1|Performance énergétique des bâtiments

- Ventilation des<br>bâtiments

- Partie 1 : Données d’entrées d'ambiance intérieure<br>pour la conception et l'évaluation de la performance énergétique<br>des bâtiments couvrant la [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]], l'ambiance<br>thermique, l'éclairage et l'acoustique (Module M1-6)|05/2019|
|CEN/TR 16798-2|Performance énergétique des bâtiments

- Ventilation des<br>bâtiments

- Partie 2 : Interprétation des exigences de l'EN<br>16798-1

- Données d’entrées d'ambiance intérieure pour la<br>conception et l'évaluation de la performance énergétique des<br>bâtiments couvrant la [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]], l'ambiance<br>thermique, l'éclairage et l'acoustique (Module M1-6)|05/2019|
|NBN EN 16798-3|Performance énergétique des bâtiments

- Ventilation des<br>bâtiments

- Partie 3: Pour bâtiments non résidentiels -<br>Exigences de performances pour les systèmes de ventilation et<br>de climatisation (Modules M5-1, M5-4|09/2017|
|CEN/TR 16798-4|Performance énergétique des bâtiments — Ventilation des<br>bâtiments — Partie 4 : Interprétation des exigences de l’EN<br>16798-3

- Pour les bâtiments non résidentiels

- Exigences de<br>performances pour les systèmes de ventilation et de<br>conditionnement d'air (Modules M5-1, M5-4)|06/2017|
|NBN EN 16798-<br>17|Performance énergétique des bâtiments

- Ventilation des<br>bâtiments

- Partie 17 : Lignes directrices pour l'inspection des<br>systèmes de ventilation et de conditionnement d'air (Module M4-<br>11, M5-11, M6-11, M7-11)|07/2017|
|NBN EN ISO<br>16890-1|Filtres à air de ventilation générale

- Partie 1: Spécifications<br>techniques, exigences et système de classification fondé sur<br>l'efficacité des particules en suspension (ePM) (ISO 16890-<br>1:2016)|01/2017|
|NBN EN 1822-1|Filtres à air à haute efficacité (EPA, HEPA et ULPA)

- Partie 1:<br>Classification, essais de performance et marquage|05/2019|
|NBN EN ISO<br>10121-3|Méthodes d’essai pour l’évaluation de la performance des<br>médias et des dispositifs de filtration moléculaire pour la<br>ventilation générale

- Partie 3: Système de classification pour les<br>GPACD appliqués au traitement de l’air extérieur (ISO 10121-<br>3:2022)|10/2022|



Les documents suivants sont également pris comme référence dans le présent texte : 

EUROVENT 4/23 Selection of EN ISO 16890 rated air filter classes - Fourth Edition 01/2022
