---
type: document-section
document_id: cct-105
section_id: doc105-tech-0034
ordre_document: 57
titre: ARTICLE B4. PAR. 1. EXIGENCES RELATIVES AUX FILTRES A AIR
aliases:
  - CCT 105 — HVAC FR 2023 — 57 ARTICLE B4. PAR. 1. EXIGENCES RELATIVES AUX FILTRES A AIR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/56-article-b4-par-0-references-normatives|ARTICLE B4. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/58-article-b4-par-2-exigences-relatives-aux-emplacements-des-prises-et-rejets-d-air|ARTICLE B4. PAR. 2. EXIGENCES RELATIVES AUX EMPLACEMENTS DES PRISES ET REJETS D’AIR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 57_article_b4._par._1._exigences_relatives_aux_filtres_a_air.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B4. PAR. 1.  EXIGENCES RELATIVES AUX FILTRES A AIR 

**1. Choix du groupe et de la classe des filtres à air** 

**1.1. Filtration de l’air extérieur** 

Les exigences de ce paragraphe sont valables pour les cas normaux où l’air extérieur est de qualité ODA 1 (air extérieur susceptible de n’être poussiéreux que temporairement, typiquement en milieu rural) ou ODA 2 (avec concentration élevée de particules et/ou polluants gazeux, typiquement en milieu urbain) suivant la classification de la NBN EN 16798-3. 

Lorsque l’air extérieur est de moins bonne qualité, à savoir ODA 3 (avec concentration très élevée de particules et/ou polluants gazeux, typiquement en milieu industriel ou le long des axes de circulation très fréquentés), une étude particulière basée sur les recommandations du point 9.7 de la norme NBN EN 16798-3 et des points A.4.2./B.4.2 des annexes de cette même norme déterminera le choix des filtres pour chaque application. 

Le choix du groupe et de la classe minimale du filtre sur l’air extérieur se base par défaut sur le tableau suivant . Des classes intermédiaires ou plus performantes peuvent être prescrites au cahier spécial des charges selon les cas spécifiques : 

|Le choix du groupe et de la classe minimale du filtre sur l’air extérieur se base par défaut sur le<br>tableau suivant . Des classes intermédiaires ou plus performantes peuvent être prescrites au cahier<br>spécial des charges selon les cas spécifiques :|Le choix du groupe et de la classe minimale du filtre sur l’air extérieur se base par défaut sur le<br>tableau suivant . Des classes intermédiaires ou plus performantes peuvent être prescrites au cahier<br>spécial des charges selon les cas spécifiques :|
|---|---|
|**Groupe ISO grossier (filtres grossiers)**||
|ISO grossier<br>30%|Cette classe ne sera admise qu'exceptionnellement, par exemple pour les<br>aérothermes, s’il n’est pas nécessaire d’éliminer les poussières fines ou si des<br>filtres plusfins posent des problèmes de perte de charge.|
|ISO grossier<br>50%|Pour les ventilo-convecteurs et les aérothermes, on peut admettre ce type de<br>filtres, pour des raisons d'encombrement.<br>Ces filtres peuvent également être utilisés comme préfiltres en vue de prolonger<br>la durée de vie d’un filtre plus fin, lorsque l’air à traiter est fort chargé en grosses<br>particules.|
|**Groupe ISO ****_e_PM10 et ****_e_PM2,5 (filtres moyens)**||
|ISO_e_PM1050%|Utilisé en général comme préfiltre pour prolonger la durée de vie d’un filtre plus<br>fin(du groupeISO _e_PM1).|
|ISO_e_PM2,550%|Locaux où la pureté de l'air pulsé n'est pas primordiale (qualité d’air soufflé**SUP**<br>**4 ou SUP 5**selon NBN EN 16798-3) , c'est-à-dire locaux faciles à nettoyer, ne<br>contenant pas d'objets sensibles à la poussière et à occupation non permanente<br>Exemples : halls de stockage, halls d'exposition, ateliers, salles de sport,<br>piscines,…|
|**Groupe ISO ****_e_PM1 (filtres fins)**||
|ISO_e_PM160%|Locaux où une pureté suffisante de l'air pulsé est nécessaire pour protéger les<br>revêtements (tapis, papiers peints, ...) ou les objets (mobilier, objets d'art,<br>produits fabriqués), ou pour assurer une qualité d’air intérieure suffisante aux<br>personnes (qualité d’air soufflé**SUP 2 ou SUP 3**selon NBN EN 16798-3).<br>Exemples : bureaux, salles de conférence, bibliothèques, musées, salles de<br>cours et amphithéâtres, locaux informatiques, laboratoires, cuisines et<br>restaurants.|
|ISO_e_PM180%|Locaux où la pureté de l'air revêt une importance essentielle, où il est souhaité<br>une excellente qualité d’air intérieur (qualité d’air soufflé**SUP 1**selon NBN EN<br>16798-3)<br>Exemples : data centers, animaleries (animaux sous incubation), laboratoires<br>spécifiques, hôpitaux (locaux abritant des patients, à l'exclusion des salles<br>d'opération et autres locaux"propres"ou stériles).|
|**Groupe E(filtres particulaires efficaces) / Groupe H(filtres à très haute efficacité)**||
|E10 à E12<br>H13 à H14|Ces filtres ont une grande efficacité à l’égard des bactéries, de la poussière<br>radioactive ainsi que de la fumée et des aérosols de toute nature. Ils sont utilisés<br>par exemple pour des salles à empoussièrement contrôlé : laboratoires exigeant<br>de l’air très pur, salles d’opération ou de stérilisation, salles blanches, centrales<br>et installations nucléaires.|

|**Groupe U (filtres à très faible pénétration)**|**Groupe U (filtres à très faible pénétration)**|
|---|---|
|U15 à U17|Ce groupe de filtres au pouvoir séparateur maximal convient à des cas<br>particuliers dans lesquels la pureté de l’air est de la plus haute importance :<br>salles stériles, salles blanches, centrales et installations nucléaires,…|
|**Filtres spécifiques**||
|Filtre<br>moléculaire<br>(charbon actif)|Dans le cas où un niveau de qualité d’air fourni de catégorie SUP 1 ou SUP 2<br>est requis et où la qualité de l’air extérieure basée sur les composants gazeux<br>est de niveau ODA (G) 2 ou ODA (G) 3, une étude spécifique détermine si la<br>filtration particulaire doit être complétée d’une filtration moléculaire pour réduire<br>les niveaux nuisibles de CO, NOx, SOx, COV, O3etc. La classe de filtre requise<br>pour chaque type de polluant de référence visé (O3, SO2, NO2et/ou toluène) est<br>établie selon NBN EN ISO 10121-3|



Tableau B4-1 

Remarques sur l’utilisation de filtres des groupes E, H et U : 

- Pour les locaux critiques du point de vue de la pureté de l'air, une étude spécifique est à faire pour chaque cas particulier, en fonction du niveau de qualité d’air visé. 

- Les filtres des groupes E et H sont placés le plus près possible du local desservi et, si possible, à l'entrée de celui-ci. Les filtres du groupe U sont toujours intégrés dans le plafonnier ou dans l’unité stérile, mais jamais placés en gaine. 

- Les locaux desservis par des filtres des groupes E, H et U sont souvent critiques du point de vue de la pureté de l'air et doivent être maintenus en surpression par rapport aux locaux environnants (sauf exceptions comme des laboratoires traitant des produits dangereux, des zones contaminées en milieu hospitalier, installations nucléaires,… où les locaux doivent être maintenus constamment en dépression). Il faut dès lors prévoir un dispositif d'alarme signalant toute chute du débit au-dessous de la valeur normale. 

- Il y a également lieu de prendre toutes les prévisions adéquates pour maintenir la surpression dans les locaux sensibles par rapport aux locaux annexes, même quand la perte de charge des filtres qui protègent les locaux sensibles augmente suite au salissement (par ex. prévoir ventilateurs à débit variable et régulateurs de pression). 

**1.2. Filtration de l’air repris** 

Pour les installations courantes dites « de confort » (bureaux, salles de cours, salles de réunion, etc), il n’est pas imposé de filtres sur l’air repris s’il est destiné à être rejeté ou recyclé dans le même local. Toutefois, 

- si cet air passe à travers un système de récupération de chaleur, il est prévu un filtre de classe minimale ISO _e_ PM2,5 50% (ou même de classe supérieure selon les recommandations du fabricant du récupérateur) en amont du récupérateur. 

- L’air recyclé pour être soufflé dans différents locaux occupés par des personnes doit être filtré à l’aide de filtres à particules ou des précipitateurs électrostatiques de classe minimale ePM1 80%. 

   - En cas d’utilisation de précipitateurs, un dossier spécifique est soumis pour approbation conformément aux dispositions de l’art. C16 PAR.7 point 2. 

   - Dans le cas où l’on souhaite également inactiver des bactéries ou virus potentiellement présents dans l’air repris, il peut être fait usage en complément de filtres UV-C, suite à étude spécifique et conformément aux exigences de l’art C16 PAR.7 point 3. 

L’air repris des zones de cuisson des cuisines est toujours purifié à l’aide d’un filtre spécial pour graisses, qui doit pouvoir être changé et nettoyé facilement. Voir également l’art C15 PAR 3.

Pour certaines installations de type industrielles ou laboratoires, l’air repris peut être fortement chargé en poussières, voire contenir des substances nocives ou contaminants. Dans ce cas, une filtration spécifique de cet air s’impose. Chaque cas particulier demande une étude spécifique pour la conception et l’installation du système de filtration de l’air adéquat. 

**2. Préfiltration et emplacement des filtres** 

Un préfiltre a pour but soit de protéger un filtre placé en aval qui, sans cette protection, ne pourrait pas fonctionner de manière optimale (prévenir le colmatage ou les dommages), soit de prolonger la durée de vie d'un filtre fin. 

Lorsque la classe de filtration sur l’air extérieur, imposée au tableau B4-1 ci-dessus, est inférieure ou égale à ISO _e_ PM1 60%, un préfiltre n’est pas obligatoire. Dans ce cas, le filtre est placé à l’entrée du caisson de traitement d’air afin de protéger les éléments du groupe de traitement d’air contre le salissement. 

Lorsque la classe de filtration sur l’air extérieur imposée au tableau est supérieure à ISO _e_ PM1 60%, il sera toujours prévu un préfiltre de classe minimale ISO _e_ PM10 50% placé en amont à l’entrée du caisson de traitement d’air ; le filtre principal étant placé après le ventilateur de pulsion. 

Les filtres compacts placés dans des centrales de traitement d’air sont toujours précédés d’un préfiltre de classe minimale ISO _e_ PM10 50%, même s’ils sont de classe inférieure ou égale à ISO _e_ PM1 60%. 

Lorsque les unités terminales de ventilation sont équipées de filtres à haute efficacité des groupes E, H ou U, le groupe de traitement d’air est doté d’une filtration composée d’un préfiltre ISO _e_ PM10 50% et d’un filtre de classe minimale ISO _e_ PM1 80%, disposés tels que décrit ci-dessus. 

Un filtre à charbon actif destiné à éliminer des odeurs ou polluants gazeux (utilisé par exemple lorsque l’environnement extérieur présente une concentration élevée en polluants,) sera toujours précédé d’un filtre de classe minimale ISO _e_ PM1 50%. 

De manière similaire, un filtre UV-C sera lui précédé d’un filtre de classe minimale _e_ PM1 80%.
