---
type: document-section
document_id: cct-105
section_id: doc105-tech-0036
ordre_document: 59
titre: ARTICLE B4. PAR. 3. EXIGENCES RELATIVES A L’ELIMINATION DE L’AIR REPRIS ET A SA REUTILISATION
aliases:
  - CCT 105 — HVAC FR 2023 — 59 ARTICLE B4. PAR. 3. EXIGENCES RELATIVES A L’ELIMINATION DE L’AIR REPRIS ET A SA REUTILISATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/58-article-b4-par-2-exigences-relatives-aux-emplacements-des-prises-et-rejets-d-air|ARTICLE B4. PAR. 2. EXIGENCES RELATIVES AUX EMPLACEMENTS DES PRISES ET REJETS D’AIR]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/60-article-b4-par-4-exigences-relatives-a-l-espace-necessaire-pour-les-elements-des-installations|ARTICLE B4. PAR. 4. EXIGENCES RELATIVES A L’ESPACE NECESSAIRE POUR LES ELEMENTS DES INSTALLATIONS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 59_article_b4._par._3._exigences_relatives_a_lelimination_de_lair_repris_et_a_sa_reutilisation.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B4. PAR. 3. EXIGENCES RELATIVES A L’ELIMINATION DE L’AIR REPRIS ET A SA REUTILISATION 

Les lignes directrices contenues dans les documents suivants sont respectées : 

- la norme NBN EN 16798-3, en particulier son point 9.2. 

- le rapport technique CEN/TR 16798-4, en particulier son point 9.2.5. 

Ainsi, seul l’air repris de catégorie ETA 1 peut être recyclé dans d’autres locaux que celui dans lequel il est repris. 

Pour l’application de ces règles, il est considéré que l’air repris de locaux accessibles au public d’une capacité supérieure ou égale à 15 personnes séjournant au minimum 15 minutes est toujours de catégorie ETA 2 ou supérieure. Cet air repris ne peut donc être rejeté que dans la même pièce, et à condition de surveiller la qualité de l’air recyclé.
