---
type: document-section
document_id: cct-105
section_id: doc105-tech-0040
ordre_document: 63
titre: ARTICLE B5. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 63 ARTICLE B5. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/62-article-b5-exigences-dans-le-domaine-de-l-utilisation-rationnelle-de-l-energie|ARTICLE B5. EXIGENCES DANS LE DOMAINE DE L’UTILISATION RATIONNELLE DE L’ENERGIE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/64-article-b5-par-1-valeur-sfp-des-entites-de-ventilation|ARTICLE B5. PAR. 1. VALEUR SFP DES ENTITES DE VENTILATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 63_article_b5._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B5. PAR. 0.  REFERENCES NORMATIVES 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes : 

|<br>suivantes :|||
|---|---|---|
|**Norme**|**Titre**|**Date**|
|NBN EN 13053<br>+A1|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] – Caissons de traitement d’air –<br>Classification et performance des unités, composants et sections|08-2011|
|NBN EN 13779|Ventilation dans les bâtiments non résidentiels – Exigences de<br>performances pour les systèmes de ventilation et de climatisation|09-2007|
|NBN EN 60034-<br>30|Machines électriques tournantes - Partie 30 : Classes de<br>rendement pour les moteurs à induction triphasés à cage, mono<br>vitesse (Code IE)|2009|
|640/2009|RÈGLEMENT (CE) n° 640/2009 DE LA COMMISSION<br>du 22 juillet 2009 portant application de la directive 2005/32/CE<br>du Parlement européen et du Conseil concernant les exigences<br>relatives à l'écoconception des moteurs électriques|07-2009|
