---
type: document-section
document_id: cct-105
section_id: doc105-tech-0041
ordre_document: 64
titre: ARTICLE B5. PAR. 1. VALEUR SFP DES ENTITES DE VENTILATION
aliases:
  - CCT 105 — HVAC FR 2023 — 64 ARTICLE B5. PAR. 1. VALEUR SFP DES ENTITES DE VENTILATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/63-article-b5-par-0-references-normatives|ARTICLE B5. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/65-article-b5-par-2-recuperation-de-chaleur-dans-les-installations-de-ventilation|ARTICLE B5. PAR. 2. RECUPERATION DE CHALEUR DANS LES INSTALLATIONS DE VENTILATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 64_article_b5._par._1._valeur_sfp_des_entites_de_ventilation.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B5. PAR. 1.   VALEUR SFP DES ENTITES DE VENTILATION 

**1. Puissance spécifique d’un ventilateur** 

**1.1. Généralités** 

La puissance spécifique d’un ventilateur PSFP est la puissance électrique absorbée par le moteur du ventilateur divisée par le débit d’air; elle est exprimée en W/(m³/s). 

En fonction de la valeur de PSFP, les ventilateurs sont répartis en classes de SFP 1 à SFP 7 conformément à la norme NBN EN 13779:2007 (NBN EN 13779 NL:2010). 

La puissance spécifique d’un ventilateur peut être définie aussi bien pour l’ensemble de tous les ventilateurs d’un bâtiment que pour chaque ventilateur considéré individuellement ; c’est pour ce dernier cas que des impositions sont formulées ci-dessous. 

Remarque importante : satisfaire aux exigences formulées ci-après ne signifie pas automatiquement que l’on satisfait aux imposions régionales en matière de performance énergétique des bâtiments ([[concepts/peb|PEB]]). 

**1.2. Exigences** 

Les exigences suivantes sont applicables à tous les ventilateurs (aussi bien de pulsion que d’extraction) qui assurent la ventilation de locaux. 

La puissance spécifique d’un ventilateur selon NBN EN 13779:2007 (NBN EN 13779 NL:2010) doit satisfaire à : 

- Si l’air véhiculé ne subit aucun traitement thermique (chauffer ou refroidir) ou hydrique (humidifier ou déshumidifier) : classe SFP 1 (c.à.d. PSFP < 500 W/(m³/s) 

- Autres cas : classe SFP 2 (c.à.d.  PSFP < 750 W/(m³/s)) 

Ces exigences doivent être remplies sous les conditions suivantes: 

- La puissance spécifique est « SFPv » comme défini à l’annexe D6 de la norme (c.à.d. avec filtres propres) 

- Le débit est le débit maximal renseigné au cahier spécial des charges ou par défaut la valeur maximale de projet. 

Pour un certain nombre de cas un supplément sur PSFP est possible (« puissance spécifique élargie ») ; le tableau 10 (point 6.5.2) de la norme est d’application à ce sujet, tout en respectant les règles suivantes : 

- Filtre mécanique supplémentaire : uniquement à appliquer quand il y a plus d’un filtre de classe F (les filtres des classes M et G ne sont pas comptés) 

- Filtre HEPA : uniquement au cas où un filtre de classe E, H ou U est prévu 

- Filtre pour gaz : uniquement au cas où un filtre supplémentaire pour gaz est prévu, les filtres combinés gaz/mécanique ne sont pas pris en considération 

- Récupérateur de chaleur de haute efficacité H2 ou H1: d’application au cas où un système de récupération d’énergie comme décrit au par. 2 ci-après est présent 

- Rafraîchisseur à haut rendement : d’application quand il y a une batterie de refroidissement dont la température du fluide réfrigérant à l’entrée est 6°C ou moins en-dessous de la température de l’air quittant la batterie.

**2. Perte de charge maximale pour des éléments spécifiques des installations de traitement d’air** 

La puissance spécifique du ventilateur dépend de la hauteur manométrique et du rendement du ventilateur et de son moteur. Il est donc important  que cette hauteur manométrique soit limitée. 

A cette fin les pertes de charge des éléments spécifiques des installations de traitement d’air ne peuvent pas dépasser les valeurs maximales suivantes, sauf impositions contraires au cahier spécial des charges ou dans les impositions du chapitre C du présent cahier des charges type. 

Remarque importante : le respect de ces valeurs maximales n’implique pas automatiquement que l’on satisfasse aux classes SFP, telles qu’imposées ci-dessus. 

|Elément<br>Réseau de conduits d’air pulsion (*)<br>Réseau de conduits d’air extraction (*)<br>Batterie de chauffage<br>Batterie de refroidissement<br>Système de récupération d’énergie<br>Humidificateur<br>Humidificateur à pulvérisation<br>Filtre à air classe G1/G2<br>Filtre à air classe G3/G4<br>Filtre à air classe M5<br>Filtre à air classe M6<br>Filtre à air classe F7<br>Filtre à air classe F8/F9<br>Silencieux<br>Clapet coupe-feu<br>Grille d’air|Perte de charge maximale<br>300 Pa (valeur recommandée)<br>200 Pa (valeur recommandée)<br>50 Pa<br>100 Pa<br>150 Pa<br>50 Pa<br>100 Pa<br>40 Pa (perte de charge initiale)<br>50 Pa (perte de charge initiale)<br>80 Pa (perte de charge initiale)<br>90 Pa (perte de charge initiale)<br>120 Pa (perte de charge initiale)<br>150 Pa (perte de charge initiale)<br>50 Pa<br>20 Pa<br>20 Pa|
|---|---|



Remarque (*) : ceci concerne le réseau de conduits d’air dans sa totalité; y compris: silencieux, clapets coupe-feu, grilles d’air, clapets de réglage, régulateurs de débit, conduits d’amenée d’air frais / d’évacuation d’air vicié.
