---
type: document-section
document_id: cct-105
section_id: doc105-tech-0042
ordre_document: 65
titre: ARTICLE B5. PAR. 2. RECUPERATION DE CHALEUR DANS LES INSTALLATIONS DE VENTILATION
aliases:
  - CCT 105 — HVAC FR 2023 — 65 ARTICLE B5. PAR. 2. RECUPERATION DE CHALEUR DANS LES INSTALLATIONS DE VENTILATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/64-article-b5-par-1-valeur-sfp-des-entites-de-ventilation|ARTICLE B5. PAR. 1. VALEUR SFP DES ENTITES DE VENTILATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/66-article-b5-par-3-classes-energetiques-des-moteurs-electriques|ARTICLE B5. PAR. 3. CLASSES ENERGETIQUES DES MOTEURS ELECTRIQUES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 65_article_b5._par._2._recuperation_de_chaleur_dans_les_installations_de_ventilation.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B5. PAR. 2.  RECUPERATION DE CHALEUR DANS LES INSTALLATIONS DE VENTILATION 

Tous les groupes de traitement d’air (composés d’un groupe de pulsion et d’extraction, intégrés ou non dans un seul appareil, et équipés d’au moins une batterie de chauffage ou de refroidissement) avec un débit d’air neuf dépassant 2.000 m³/h doivent être équipés d’un système de récupération d’énergie. 

L’efficacité thermique (ƞt) et hygrométrique (ƞx) du système de récupération d’énergie doit satisfaire aux valeurs minimales suivantes en fonction du type de locaux qui sont desservis par le groupe de traitement d’air. 

- Locaux à occupation principalement humaine (bureaux, salles, classes, salles de séjour, zones de circulation, salles polyvalentes, restaurants, archives, expositions,…) : ƞt ≥ 0,75 ; ƞx ≥ 0,7 

- Locaux avec une activité qui génère une certaine forme de pollution de l’air (douches, laboratoires, ateliers,…) ƞt ≥ 0,55 ; ƞx : pas d’exigence 

- Pour de l’air provenant de hottes de cuisine le système de récupération d’énergie n’est pas exigé. 

**Remarques:** 

- Quand un groupe de traitement d’air dessert des locaux appartenant à diverses catégories, telles que décrites ci-dessus, c’est le type des locaux avec le plus grand débit d’air qui détermine le rendement exigé. 

- Les valeurs mentionnées pour les rendements valent suivant les dispositions de l’art. C17 par. 3 point 1.1. 

- Pour un groupe de traitement d’air qui travaille également avec de l’air recyclé, le rendement exigé doit être obtenu au débit maximum d’air neuf pendant un fonctionnement en chauffage ou refroidissement.
