---
type: document-section
document_id: cct-105
section_id: doc105-tech-0043
ordre_document: 66
titre: ARTICLE B5. PAR. 3. CLASSES ENERGETIQUES DES MOTEURS ELECTRIQUES
aliases:
  - CCT 105 — HVAC FR 2023 — 66 ARTICLE B5. PAR. 3. CLASSES ENERGETIQUES DES MOTEURS ELECTRIQUES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/65-article-b5-par-2-recuperation-de-chaleur-dans-les-installations-de-ventilation|ARTICLE B5. PAR. 2. RECUPERATION DE CHALEUR DANS LES INSTALLATIONS DE VENTILATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/67-article-b6-principes-et-exigences-en-matiere-de-developpement-durable|ARTICLE B6. PRINCIPES ET EXIGENCES EN MATIERE DE DEVELOPPEMENT DURABLE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 66_article_b5._par._3._classes_energetiques_des_moteurs_electriques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B5. PAR. 3.  CLASSES ENERGETIQUES DES MOTEURS ELECTRIQUES 

Les exigences de ce paragraphe s’appliquent aux moteurs électriques refroidis par air entraînant des pompes pour liquides, des ventilateurs ou des compresseurs de machines frigorifiques ou pompes à chaleur. 

En application du règlement CE 640/2009 concernant les exigences relatives à l’écoconception, et pour autant qu’ils entrent dans le champ d’application de ce règlement, les moteurs de puissance nominale ≥ 0,75 kW doivent : 

- Soit avoir un rendement supérieur ou égal au niveau de rendement **IE3** 

- Soit atteindre le niveau de rendement IE2 et être équipés d’un variateur de vitesse. 

Le niveau de rendement est établi selon NBN EN 60034-30 ; le label mentionnant le niveau de rendement doit figurer sur la plaque du moteur.
