---
type: document-section
document_id: cct-105
section_id: doc105-tech-0046
ordre_document: 69
titre: ARTICLE B6. PAR. 1. PRINCIPES GENERAUX
aliases:
  - CCT 105 — HVAC FR 2023 — 69 ARTICLE B6. PAR. 1. PRINCIPES GENERAUX
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/68-article-b6-par-0-references-normatives|ARTICLE B6. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/70-chapitre-c-prescriptions-relatives-au-materiel-et-code-de-bonne-pratique|CHAPITRE C PRESCRIPTIONS RELATIVES AU MATERIEL ET CODE DE BONNE PRATIQUE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 69_article_b6._par._1._principes_generaux.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE B6. PAR. 1.  PRINCIPES GENERAUX 

**1. Installations et matériaux** 

Les installations seront conçues de telle manière que : 

1. leur durée de vie soit maximale 

2. les pièces ayant une durée de vie inférieure à celle du bâtiment puissent être remplacées sans démontage ou démolition d’autres parties du bâtiment ou de l’installation 

3. les matériaux soient autant que possible recyclables, et dans ce cas qu’ils : 

   - soient faciles à démonter et enlever 

   - puissent facilement être séparés des autres matériaux de démolition 

   - conservent leurs caractéristiques après recyclage, c’est-à-dire qu’ils puissent être réutilisés dans des applications semblables 

4. elles ne contiennent pas de produits nocifs ; dans le cas où ceux-ci sont inévitables, leur quantité  (ou leur volume en cas de liquides) doit être limitée autant que possible. 

**2. Utilisation et entretien** 

Lors de l’exploitation des installations on veillera à ce que: 

1. l’utilisation de produits chimiques et autres produits et additifs nocifs soit limitée autant que possible ; les installations et matériaux seront choisis de façon à ce que ces produits ne soient pas strictement nécessaires 

2. les produits de remplacement (produits qui doivent être remplacés après un certain temps en conséquence d’usure ou salissure normale) ne soient pas nocifs et soient si possible recyclables 

3. la quantité libérée de produits nocifs en cas de défauts ou fuites reste limitée autant que possible; l’installation doit être conçue pour que ces produits ne puissent pas polluer l’environnement et qu’ils soient recueillis avant de polluer d’autres éléments. 

**3. Energie** 

Voir art. B2. par. 2.
