---
type: document-section
document_id: cct-105
section_id: doc105-tech-0049
ordre_document: 72
titre: ARTICLE C1. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 72 ARTICLE C1. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/71-article-c1-chaudieres-et-bruleurs|ARTICLE C1. CHAUDIERES ET BRULEURS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/73-article-c1-par-1-champ-d-application-et-terminilogie|ARTICLE C1. PAR. 1. CHAMP D’APPLICATION ET TERMINILOGIE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 72_article_c1._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C1. PAR. 0.   REFERENCES NORMATIVES 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes. 

|<br>suivantes.|||
|---|---|---|
|**Document**|**Titre**|**Date**|
|**GENERALITES**|||
|NBN B 61-001<br>/A1|Chaufferies et cheminées|10/1986<br>08/1996|
|NBN B 61-002<br>/AC|Chaudières de chauffage central dont la puissance nominale<br>est inférieure à 70 kW

- Prescriptions concernant leur<br>espace d'installation, leur amenée d'air et leur évacuation de<br>fumée (+AC:2008)|04/2006<br>01/2016|
|NBN D 51-003<br>/A1|Installations intérieures alimentées en gaz naturel et<br>placement des appareils d'utilisation

- Dispositions<br>générales|02/2010<br>09/2014|
|NBN D 51-004<br>/A1|Installations alimentées en gaz combustible plus léger que<br>l'air distribué par canalisations-Installations particulières|1992<br>08/2003|
|AR 1992-07-03|Arrêté Royal relatif à la sécurité des appareils à gaz||
|NBN EN 12828  + A1|Systèmes de chauffage dans les bâtiments

- Conception<br>des systèmes de chauffage à eau|05/2014|
|CEN/TR 1749|European scheme for the classification of gas appliances<br>according to the method of evacuation of the combustion<br>products (types)|2014|
|**CHAUDIERES**|||
|NBN 234|Chauffage central, ventilation et conditionnement d'air -<br>Méthode d'essai des chaudières de chauffage central|1957|
|NBN D06-001<br>/A1|Chaudières de chauffage central

- Conditions générales<br>applicables à toutes les chaudières|1979<br>1985|
|NBN EN 89|Appareils de production d'eau chaude par accumulation<br>pour usages sanitaires utilisant les combustibles gazeux|06/2015|
|NBN EN 303-1<br>/A1|Chaudières de chauffage

- Partie 1: Chaudières avec<br>brûleurs à air soufflé

- Terminologie, prescriptions<br>générales, essais et marquage|06/1999<br>11/2003|
|NBN EN 303-2<br>/A1|Chaudières de chauffage

- Partie 2: Chaudières avec<br>brûleurs à air soufflé

- Prescriptions spéciales pour<br>chaudières avec brûleurs fioul à pulvérisation|04/1999<br>11/2003|
|NBN EN 303-3<br>/A2<br>/AC|Chaudières de chauffage

- Partie 3: Chaudières de<br>chauffage central utilisant les combustibles gazeux -<br>Assemblage d'un corps de chaudière et d'un brûleur à air<br>soufflé|01/1999<br>09/2004<br>06/2006|
|NBN EN 303-4|Chaudières de chauffage

- Partie 4 : Chaudières avec<br>brûleurs à air soufflé

- Exigences spécifiques pour<br>chaudières avec brûleurs fioul à air soufflé avec une<br>puissance utile jusqu'à 70 kW et une pression de service<br>maximale de 3 bar

- Terminologie, prescriptions spéciales,<br>essais et marquage|06/1999|
|NBN EN 303-5|Chaudières de chauffage

- Partie 5: Chaudières spéciales<br>pour combustibles solides, à chargement manuel et<br>automatique, puissance utile inférieure ou égale à 500 kW -<br>Définitions, exigences, essais et marquage|08/2012|
|NBN EN 303-6|Chaudières de chauffage

- Partie 6: Chaudières avec<br>brûleurs à air soufflé

- Exigences spécifiques à la fonction<br>[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] des chaudières à deux services avec<br>brûleurs fioul à pulvérisation dont le débit calorifique nominal<br>est inférieur ou égal à 70 kW|03/2000|
|NBN EN 303-7|Chaudière de chauffage

- Partie 7 : Chaudières de<br>chauffage central équipées d'un brûleur à air soufflé utilisant<br>les combustibles gazeux de puissance utile inférieure ou|02/2007|

||égale à 1 000 kW (remplace partiellement NBN D 06-<br>003:1979)||
|---|---|---|
|NBN EN 304<br>/A1<br>/A2|Chaudières de chauffage

- Règles d'essai pour les<br>chaudières pour brûleurs à fioul à pulvérisation|06/1993<br>09/1998<br>11/2003|
|NBN EN 656<br>/A1|Chaudières de chauffage central utilisant les combustibles<br>gazeux

- Chaudières de type B dont le débit calorifique<br>nominal est supérieur à 70 kW mais inférieur ou égal à 300<br>kW|12/1999<br>01/2007|
|NBN EN 13836|Chaudières de chauffage central utilisant les combustibles<br>gazeux

- Chaudières de type B dont le débit calorifique<br>nominal est supérieur à 300 kW mais inférieur ou égal à 1<br>000 kW|01/2007|
|NBN EN 14394+A1|Chaudières de chauffage

- Chaudières avec brûleurs à air<br>soufflé

- Puissance utile inférieure ou égale à 10 MW et<br>température maximale de service de 110°C|02/2009|
|NBN EN 15034<br>/AC|Chaudières de chauffage

- Chaudières de chauffage à<br>condensation au fioul (+AC:2008)|03/2007<br>09/2008|
|NBN EN 15035|Chaudières de chauffage

- Système de circuit de<br>combustion étanche des chaudières au fioul|03/2007|
|NBN EN 15502-1+A1|Chaudières de chauffage central utilisant les combustibles<br>gazeux-Partie 1: Exigences générales et essais|07/2015|
|NBN EN 15502-2-1|Chaudières de chauffage utilisant les combustibles gazeux -<br>Partie 2-1: Norme spécifique pour les appareils de type C et<br>les appareils de types B2, B3 et B5 dont le débit calorifique<br>nominal est inférieur ou égal à 1 000 kW|12/2012|
|NBN EN 15502-2-2|Chaudières de chauffage central utilisant les combustibles<br>gazeux

- Partie 2-2: Norme spécifique pour les appareils de<br>type B1|08/2014|
|**BRULEURS**|||
|NBN EN 161+A3|Robinets automatiques de sectionnement pour brûleurs à<br>gaz et appareils à gaz|03/2013|
|NBN EN 267 +A1|Brûleurs automatiques à air soufflé pour combustibles<br>liquides|10/2011|
|NBN EN 298|Systèmes automatiques de commande pour brûleurs et<br>appareils utilisant des combustibles gazeux ou liquides|07/2012|
|NBN EN 676 + A2|Brûleurs automatiques à air soufflé pour combustibles<br>gazeux (+AC:2008)|11/2008|
|NBN EN 1643|Dispositifs de commande et de sécurité pour brûleurs à gaz<br>et appareils à gaz

- Systèmes de contrôle d'étanchéité pour<br>robinets automatiques de sectionnement|04/2014|
|NBN EN 1854|Dispositifs de surveillance de pression pour brûleurs à gaz<br>et appareils à gaz|09/2010|
|NBN EN 13611<br>/AC|Équipements auxiliaires pour brûleurs et appareils utilisant<br>des combustibles gazeux ou liquides-Exigences générales|07/2015<br>03/2016|
|NBN EN 14459|Dispositifs de commande et de sécurité pour brûleurs et<br>appareils utilisant des combustibles gazeux ou liquides -<br>Fonctions de commande des systèmes électroniques -<br>Méthodes de classification et d’évaluation|12/2015|
|**PERFORMANCES ET EMISSIONS**|||
|AR 1988-03-11|Arrêté royal relatif aux exigences en matière d'utilisation<br>rationnelle de l'énergie auxquelles doivent satisfaire les<br>générateurs de chaleur.||
|AR 1997-03-18|Arrêté royal concernant les exigences de rendement<br>pour les nouvelles chaudières à eau chaude alimentées en<br>combustibles liquides ou gazeux (entre 4 kW et 400 kW)||
|AR 2009-07-17|Arrêté royal modifiant l’arrêté royal du 8 janvier 2004<br>réglementant les niveaux des émissions de NOx et CO pour<br>les chaudières de chauffage central et les brûleurs<br>alimentés en combustibles liquides ou gazeux dont le débit||

||calorifique nominal est égal ou inférieur à 400 kW||
|---|---|---|
|AR 2010-10-12|Arrêté royal réglementant les exigences minimales de<br>rendement et les niveaux des émissions de polluants des<br>appareils de chauffage alimentés en combustible solide||
|UE 813/2013|RÈGLEMENT (UE) N o 813/2013 DE LA COMMISSION<br>du 2 août 2013 portant application de la directive<br>2009/125/CE du Parlement européen et du Conseil en ce<br>qui concerne les exigences d’écoconception applicables aux<br>dispositifs de chauffage des locaux et aux dispositifs de<br>chauffage mixtes (puissance thermique nominale≤400 kW)||
|UE 814/2013|RÈGLEMENT (UE) N o 814/2013 DE LA COMMISSION<br>du 2 août 2013 portant application de la directive<br>2009/125/CE du Parlement européen et du Conseil en ce<br>qui concerne les exigences d’écoconception applicables aux<br>chauffe-eau et aux ballons d’eau chaude||
