---
type: document-section
document_id: cct-105
section_id: doc105-tech-0050
ordre_document: 73
titre: ARTICLE C1. PAR. 1. CHAMP D’APPLICATION ET TERMINILOGIE
aliases:
  - CCT 105 — HVAC FR 2023 — 73 ARTICLE C1. PAR. 1. CHAMP D’APPLICATION ET TERMINILOGIE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/72-article-c1-par-0-references-normatives|ARTICLE C1. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/74-article-c1-par-2-caracteristiques-de-fonctionnement-des-chaudieres|ARTICLE C1. PAR. 2. CARACTERISTIQUES DE FONCTIONNEMENT DES CHAUDIERES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 73_article_c1._par._1._champ_dapplication_et_terminilogie.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C1. PAR. 1.   CHAMP D’APPLICATION ET TERMINILOGIE 

**1. Champ d’application** 

Le présent article s’applique aux chaudières alimentant des installations de chauffage à eau chaude (température d’eau ≤ 111°C) et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

Les chaudières sont alimentées en combustible gazeux, liquide ou solide. 

Les générateurs d’eau chaude d’un autre type (électriques, pompes à chaleur, systèmes de cogénération,…), ou destinés à produire de l’eau à haute température (> 111°C), de la vapeur ou chauffer un fluide thermique spécifique (par ex huile) ainsi que les générateurs d’air chaud sortent du champ d’application du présent article et répondent aux prescriptions spécifiques du cahier spécial des charges. 

**2. Terminologie** 

**1. Chaudière à basse température :** 

Chaudière pouvant fonctionner en continu, à toute allure prévue alors qu’elle est alimentée avec le combustible prévu, avec une température d’eau d’alimentation de 35 à 40°C et pouvant donner lieu à condensation dans certaines circonstances, sans altérer la chaudière ni son fonctionnement; 

**2. Chaudière à condensation / avec condenseur :** 

Chaudière dans laquelle, dans des conditions de fonctionnement normal et à certaines conditions de température de l’eau, la vapeur d’eau contenue dans les produits de combustion est partiellement condensée afin d’utiliser sa chaleur latente pour le chauffage. 

Le condenseur peut être intégré ou séparé du corps de chaudière ; l’ensemble formant la chaudière à condensation. 

**3. Puissance demandée (Pu):** 

Puissance calorifique utile à pleine charge (puissance maximale transmise à l’eau par la chaudière) mentionnée dans les [[concepts/documents-du-marche|Documents du Marché]]. 

Cette puissance est exprimée en kW et doit être garantie en conditions nominales de fonctionnement. 

A défaut d’informations complémentaires au cahier spécial des charges, le régime nominal d’eau chaude est 80/60°C ; ce qui signifie que la puissance calorifique utile doit être garantie en l’absence de condensation des produits de la combustion. 

**4. Allure ou charge d’une chaudière:** 

Rapport de la puissance calorifique utile à la puissance calorifique demandée. 

**5. Puissance garantie (Pn):** 

Puissance calorifique utile nominale, égale ou supérieure à la puissance demandée, que le fabriquant garantit comme pouvant être obtenue dans les conditions normales d'exploitation. Elle figure sur la plaque signalétique et est exprimée en kW. 

En général, la puissance garantie est égale à la puissance calorifique nominale d'après la norme NBN 234. 

**6. Puissance brute :** 

La puissance brute est la puissance cédée à la chaudière par la combustion lorsqu’elle fonctionne en régime stabilisé. Elle correspond à la puissance calorifique utile cédée à l’eau, augmentée des pertes à l’ambiance de la chaudière. Elle est exprimée en kW.

**7. Puissance calorifique de la flamme (Qn) :** 

Il s’agit de la puissance théorique en conditions de combustion parfaite. 

Pour les combustibles liquides ou solides : produit du débit massique du combustible (en kg/h) par son pouvoir calorifique inférieur (en kWh/kg). 

Pour les combustibles gazeux : produit du débit volumique du combustible (en Nm³/h) par son pouvoir calorifique inférieur (en kWh/Nm³). 

**8. Rendement de combustion (sur PCI) :** 

Rapport de la puissance brute à la puissance calorifique de la flamme. 

On peut le déterminer à partir de la composition et de la température des gaz de combustion à la sortie de la chaudière. 

9. Types d’appareils: (classification basée sur CEN TR 1749 ; la liste présentée ci-dessous étant non limitative) 

- Type B : Appareil destiné à être raccordé à un conduit d'évacuation des produits de combustion vers l’extérieur, l'air comburant étant prélevé directement dans le local où est installé l'appareil. 

   - B1 : Equipé d'un coupe-tirage antirefouleur dans le circuit des produits de combustion 

   - B2 : Ne comportant pas de coupe-tirage antirefouleur dans le circuit des produits de combustion 

   - B3 : Sans coupe-tirage et conçu pour être raccordé à un système de conduit collectif 

   - B4 : Equipé d’un coupe-tirage et destiné à être raccordé au travers de son conduit d’évacuation des produits de combustion à son terminal d’évacuation des produits de combustion 

   - B5 : Sans coupe-tirage et destiné à être raccordé au travers de son conduit d’évacuation des produits de combustion à son terminal d’évacuation des produits de combustion 

Type C : Les appareils de type C sont des appareils pour lesquels le circuit de combustion est étanche vis-à-vis des parties habitables du bâtiment dans lequel l'appareil est installé. Les conduits d'amenée d'air et d'évacuation des produits de combustion et le terminal incluant toute pièce de raccordement qui est utilisée pour raccorder l'appareil à une cheminée ou à un système de conduit font partie de l'appareil. Ils amènent l'air frais au brûleur depuis l'extérieur des parties habitables du bâtiment et évacuent les produits de combustion vers l'extérieur. 

- C1 : L'appareil est raccordé par ses conduits à un terminal installé horizontalement sur un mur ou sur un toit. Les orifices des conduits sont concentriques ou suffisamment proches pour être exposés à des conditions de vent similaires. 

- C2 : L'appareil est raccordé par ses conduits, éventuellement au travers d'une pièce de raccordement, à un système de conduit collectif constitué d'un conduit unique pour à la fois l'amenée d'air comburant et l'évacuation des produits de combustion. 

- C3 : L'appareil est raccordé par ses conduits à un terminal installé verticalement. Les orifices des conduits sont concentriques ou suffisamment proches pour être exposés à des conditions de vent similaires. 

- C4 : L'appareil est raccordé par ses conduits, éventuellement au travers d'une pièce de raccordement, à un système de conduit collectif constitué d'un conduit pour l'amenée d'air comburant et d'un conduit pour l'évacuation des produits de combustion. Les orifices de ce système de conduit collectif sont concentriques ou suffisamment proches pour être exposés à des conditions de vent similaires. 

- C5 : L'appareil est raccordé par ses conduits séparés à deux terminaux dans des zones de pression différente. 

- C6 : L'appareil est destiné à être raccordé à un système d'amenée d'air comburant et d'évacuation des produits de combustion approuvé et commercialisé séparément. 

- C7 : L'appareil est raccordé au travers de ses conduits verticaux et d'un coupe-tirage situé dans les combles, à un conduit secondaire. L'air comburant est pris dans les combles. 

- C8 : L'appareil est raccordé par ses conduits, éventuellement au travers d'une pièce de raccordement, à un terminal d'amenée d'air et à une cheminée individuelle ou collective. 

- C9 : L’appareil est similaire à un type C3, mais le conduit d’amenée d’air, ou une partie de celuici, est un conduit vertical existant du bâtiment

Le deuxième indice de la classification est basé sur la présence et la position d'un ventilateur intégré à l'appareil : 

- 1 : Un appareil qui ne comprend pas de ventilateur est identifié par le deuxième indice "1" (par exemple C11). 

- 2 : Un appareil qui comprend un ventilateur en aval de la chambre de combustion / échangeur de chaleur (et en amont du coupe-tirage antirefouleur si un tel dispositif est présent) est identifié par le deuxième indice "2" (par exemple B12 ou C12). 

- 3 : Un appareil qui comprend un ventilateur en amont de la chambre de combustion / échangeur de chaleur est identifié par le deuxième indice "3" (par exemple C13). 

- 4 : Un appareil qui comprend un ventilateur en aval de la chambre de combustion / échangeur de chaleur (et en aval du coupe-tirage antirefouleur si un tel dispositif est présent) est identifié par le deuxième indice "4" (B14).
