---
type: document-section
document_id: cct-105
section_id: doc105-tech-0051
ordre_document: 74
titre: ARTICLE C1. PAR. 2. CARACTERISTIQUES DE FONCTIONNEMENT DES CHAUDIERES
aliases:
  - CCT 105 — HVAC FR 2023 — 74 ARTICLE C1. PAR. 2. CARACTERISTIQUES DE FONCTIONNEMENT DES CHAUDIERES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/73-article-c1-par-1-champ-d-application-et-terminilogie|ARTICLE C1. PAR. 1. CHAMP D’APPLICATION ET TERMINILOGIE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/75-article-c1-par-3-caracteristiques-de-construction-des-chaudieres|ARTICLE C1. PAR. 3. CARACTERISTIQUES DE CONSTRUCTION DES CHAUDIERES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 74_article_c1._par._2._caracteristiques_de_fonctionnement_des_chaudieres.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C1. PAR. 2.   CARACTERISTIQUES DE FONCTIONNEMENT DES CHAUDIERES 

**1. Performances et émissions en conditions nominales** 

Les chaudières satisfont 

- Aux Arrêtés royaux du 1988-03-11 et du 1997-03-18 relatifs aux exigences en matière d'utilisation rationnelle de l'énergie 

- Aux arrêtés royaux du 2009-07-17 (combustibles liquides et gazeux) et du 2010-10-12 (combustibles solides) relatifs aux niveaux d’émission de NOx, de CO et de particules dans les gaz de combustion 

- Aux directives et règlements européens applicables, en particulier le règlement UE 814/2013 relatif à l’écoconception des chauffe-eau. 

- Aux réglementations régionales relatives à la performance énergétique des bâtiments ([[concepts/peb|PEB]]) et aux conditions environnementales de fonctionnement des installations. 

Les niveaux de performances et émissions des chaudières en conditions nominales ainsi que leur conformité aux réglementations applicables doivent être certifiées par l’entrepreneur au moyen de fiches techniques et certificats à joindre à l’étude d’exécution. 

**2. Essai préalable** 

Pour les chaudières de puissance thermique nominale (puissance garantie) **Pn ≤ 400 kW** couvertes par le champ d’application du règlement européen **UE 813/2013** ou **814/2013** relatifs aux exigences d’écoconception, l’entrepreneur fournit au pouvoir adjudicateur les documents prouvant la conformité des produits proposés aux exigences réglementaires et aux exigences du cahier spécial des charges ainsi que, pour les chaudières de puissance Pn ≤ 70 kW, les informations relatives à **l’étiquetage énergétique** des produits conformément aux règlements européens UE 811/2013 ou 812/2013. 

Pour toutes les **autres chaudières** , dans les conditions stipulées au 3.2.1. des clauses administratives du présent cahier des charges-type, l'installateur soumet au pouvoir adjudicateur les **procès-verbaux d'essais relatifs à l'ensemble chaudière-brûleur** qu'il propose (équipé du condenseur éventuel le cas échéant), conformément aux dispositions des **arrêtés royaux du 11 mars 1988 et du 18 mars 1997** relatifs aux exigences en matière d'utilisation rationnelle de l'énergie auxquelles doivent satisfaire les générateurs de chaleur. 

Les essais, réalisés par un laboratoire agréé, sont : 

- Soit relatifs à l’ensemble chaudière-brûleur proposé (mêmes marques, types et puissances) 

- Soit des essais de type, réalisés sur les mêmes types de chaudière et de brûleur que l’ensemble proposé, et au moins sur la chaudière de plus faible et celle de plus grosse puissance de la gamme considérée. 

Le procès-verbal atteste : 

- de la compatibilité entre la chaudière et le brûleur proposé, permettant de garantir un fonctionnement sûr de l’ensemble ; 

- que la puissance calorifique utile obtenue lors de l'essai est au moins égale à la puissance calorifique demandée dans les [[concepts/documents-du-marche|Documents du Marché]] ; 

- que les caractéristiques de fonctionnement satisfont aux exigences des réglementations applicables, du présent cahier des charges-type, du cahier spécial des charges et de tout autre document contractuel.

**3. Performances et émissions in situ** 

**3.1. Généralités** 

Chaque chaudière doit être construite et réglée de manière à délivrer in situ la **puissance utile demandée (Pu)** dans les [[concepts/documents-du-marche|Documents du Marché]] ; celle-ci étant inférieure ou égale à la puissance nominale maximale pour laquelle la chaudière (et ses composants corps de chauffe, brûleur, échangeurs,…) est prévue (Pn). 

La puissance utile (Pu) doit être atteinte au régime d’eau spécifié au cahier spécial des charges (le régime par défaut étant 80°C/60°C). 

Lors de la sélection d’un ensemble chaudière / brûleur, l’entrepreneur prend en compte les caractéristiques présumées du combustible qui sera utilisé, notamment son pouvoir calorifique inférieur et supérieur. 

Par chaudière, il faut entendre la chaudière proprement dite munie de tous les organes de combustion. 

Chaque chaudière doit être étudiée et la régulation de l'admission d'air (primaire et secondaire) doit se faire de telle façon que la puissance utile demandée soit atteinte et que **les caractéristiques de fonctionnement indiquées ci-après soient obtenues durant l'essai in situ effectué suivant les dispositions décrites dans l'art. E1.** des clauses techniques du présent cahier des charges-type. 

Le cahier spécial des charges peut évidemment imposer des valeurs de rendement et d’émissions plus contraignantes que celles imposées dans le présent texte. 

**3.2. Rendement de combustion (sur PCI)** 

Le rendement de combustion **in situ** mesuré par rapport au pouvoir calorifique inférieur (PCI) du combustible répond aux exigences minimales suivantes : 

||||Rendement min<br>à puissance utile Pu|Rendement min<br>à puissance utile Pu|Rendement min<br>à charge partielle (*) (**)|Rendement min<br>à charge partielle (*) (**)|
|---|---|---|---|---|---|---|
||||Régime eau<br>80/60°C|Régime eau<br>50/30°C|Régime eau<br>70/50°C|Régime eau<br>50/30°C|
|Chaudière<br>à combustible<br>liquide|Pu ≤ 400 kW|toujours à<br>condensation|94 %|**97 %**|-|99 %|
||Pu > 400 kW|sans<br>condenseur|**91 %**|-|93 %|-|
|||à<br>condensation|95 %|**98 %**|-|100 %|
|Chaudière<br>à gaz|Pu ≤ 400 kW|toujours à<br>condensation|95 %|**102 %**|-|106 %|
||Pu > 400 kW|sans<br>condenseur|**92 %**|-|94 %|-|
|||à<br>condensation|96 %|**103 %**|-|107 %|
|Chaudière<br>à combustible<br>solide<br>NBN EN 303-5<br>(classe 5)|||**89 %**|-|-|-|



Tableau C1.1-1 Rendement minimal de combustion sur PCI des chaudières 

- (*) pas d’application en cas de brûleur à une allure 

- (**) par charge partielle, il faut entendre :

- dans le cas d’un brûleur modulant, la valeur minimale de modulation de puissance utile avec un minimum de 30% de la puissance utile demandée Pu 

- dans le cas d’un brûleur à deux allures, la petite allure (qui est par défaut 60% de la puissance utile demandée Pu) 

Lors des essais in situ réalisés conformément à l’art E1, on tentera en premier lieu de vérifier la valeur notée **en gras** dans le tableau ci-dessus (rendement à puissance utile nominale en régime 80/60°C pour les chaudières classiques et en régime 50/30°C pour les chaudières à condensation). Si, pour des raisons techniques, il est impossible d’effectuer la mesure dans ces conditions, on mènera l’essai de manière à contrôler le rendement en d’autres points représentatifs. 

**3.3. Emissions** 

Sans préjudice des dispositions réglementaires, les niveaux d’émission de NOx, de CO et de particules dans les gaz de combustion à puissance utile demandée Pu doivent respecter au minimum les exigences telles que reprises au tableau suivant, établi selon le type de combustible et en fonction de la puissance nominale Pn de la chaudière : 

|||**NOx**|**CO**|**Poussières et**<br>**particules**<br>**fines**|
|---|---|---|---|---|
|Chaudière<br>à combustible<br>liquide|chaudière/brûleur<br>Pn≤70 kW|≤ 115 mg/kWh|≤ 60 mg/kWh|-|
||chaudière/brûleur<br>Pn>70 kW|≤ 150 mg/kWh|≤ 100 mg/kWh|-|
|Chaudière<br>à gaz (*)|chaudière/brûleur<br>Pn≤70 kW|≤ 70 mg/kWh|≤ 110 mg/kWh|-|
||chaudière/brûleur<br>Pn>70 kW|≤ 100 mg/kWh|≤ 110 mg/kWh|-|
|Chaudière<br>à combustible<br>solide<br>NBN EN 303-5<br>(classe 5)||-|≤ 500 mg/Nm³|≤ 40 mg/Nm³|



Tableau C1.1-2 Emissions maximales de polluants des chaudières 

Note : les émissions exprimées en mg/kWh sont rapportées au produit de la consommation de combustible durant l’essai par son pouvoir calorifique inférieur. 

(*) Dans le cas des appareils mis sur le marché pour fonctionner au gaz propane, les valeurs des niveaux d'émissions fixés sont multipliées par 1,3 pour le NOx et par 1,1 pour le CO 

**3.4. Indice de noircissement des fumées** 

Dans le cas du combustible liquide, l’indice d’opacité (ou de noircissement) des fumées mesuré in situ : 

- ne peut être supérieur à 0,5 à puissance demandée Pu dans le cas de brûleur à une allure, et à n’importe quelle allure supérieure ou égale à 50% dans le cas de brûleurs à plusieurs allures ou modulants ; 

- ne peut être supérieur à 1 à une allure inférieure à 50% dans le cas de brûleurs à plusieurs allures ou modulants.
