---
type: document-section
document_id: cct-105
section_id: doc105-tech-0052
ordre_document: 75
titre: ARTICLE C1. PAR. 3. CARACTERISTIQUES DE CONSTRUCTION DES CHAUDIERES
aliases:
  - CCT 105 — HVAC FR 2023 — 75 ARTICLE C1. PAR. 3. CARACTERISTIQUES DE CONSTRUCTION DES CHAUDIERES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/74-article-c1-par-2-caracteristiques-de-fonctionnement-des-chaudieres|ARTICLE C1. PAR. 2. CARACTERISTIQUES DE FONCTIONNEMENT DES CHAUDIERES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/76-article-c1-par-4-bruleurs-prescriptions-communes-a-tous-les-types|ARTICLE C1. PAR. 4. BRULEURS PRESCRIPTIONS COMMUNES A TOUS LES TYPES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 75_article_c1._par._3._caracteristiques_de_construction_des_chaudieres.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C1. PAR. 3.   CARACTERISTIQUES DE CONSTRUCTION DES CHAUDIERES 

**1. Type** 

Le type d’appareil (voir classification au PAR 0 : type B ou C et indices éventuels) est déterminé en fonction des dispositions locales relatives à l’amenée d’air comburant et l’évacuation des produits de la combustion, ainsi qu’en fonction des exigences du cahier spécial des charges en la matière. 

**2. Foyer** 

Le foyer de la chaudière ne peut comporter aucune partie qui ne soit pas directement refroidie par l'eau, exception faite pour les portes et les supports de grilles. 

Le matériau utilisé pour le foyer et le type de construction de la chaudière (monobloc, à éléments, à tubes de fumée,…) sont au choix de l’entrepreneur, tenant compte des exigences propres à chaque projet (notamment la nature du combustible, les conditions de pression, la qualité de l’eau, l’espace disponible et les possibilités d’accès à la chaufferie,...). 

L’échangeur de chaleur des chaudières destinées au chauffage direct de l’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] est en acier inoxydable et construit de manière à respecter les exigences sanitaires. 

**3. Conditions de pression** 

**3.1. Côté chambre de combustion** 

Toute chaudière pouvant fonctionner le foyer étant soit en pression soit en dépression suivant l'allure demandée et/ou la dépression à la cheminée, est considérée comme chaudière à foyer en pression et doit donc satisfaire aux prescriptions des normes en la matière (notamment NBN D 06-001). 

**3.2. Côté eau** 

A défaut de prescriptions spécifiques au cahier spécial des charges, le corps de chaudière est prévu pour une pression utile correspondant aux conditions d’utilisation avec un minimum de **4 bars** en utilisation (régime nominal) pour le chauffage et un minimum de 7 bars dans le cas de chaudières de production directe d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

**4. Contenance, débit et température d’eau** 

L’entrepreneur fournit au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], avant la fourniture de chaque chaudière, une attestation avec justificatif technique établissant que toutes les exigences ci-dessous sont bien rencontrées. 

**4.1. Température d’eau** 

A défaut d’informations complémentaires dans les [[concepts/documents-du-marche|Documents du Marché]], toute chaudière doit pouvoir produire en continu de l’eau chaude à une température de **départ de minimum 80°C** . 

Sauf indication contraire au cahier spécial des charges, les chaudières de puissance utile (Pu) ≤ 1 MW doivent être adaptées pour fonctionner à **basse température** (température de retour à la chaudière jusqu’à 35°C, en continu). 

Toute chaudière doit également résister sans dommages aux phases transitoires de démarrage à basse température et de mise en régime de l’installation. 

Au cas où la chaudière ne pourrait respecter ces exigences de par ses dispositions constructives lorsqu’elle est raccordée à l’installation selon le schéma de principe annexé au cahier spécial des

charges, l’entrepreneur prévoit et installe à ses frais les dispositifs nécessaires (tels que action sur la régulation des circuits de chauffe, sondes, by-pass, pompes de recirculation, vannes motorisées, …) et informe le pouvoir adjudicateur sur les modalités d’utilisation et de fonctionnement des dispositifs installés de manière à garantir un fonctionnement parfaitement sûr de la chaudière. 

**4.2. Débit d’eau** 

L'entrepreneur est tenu de fournir une attestation émanant du constructeur de la chaudière déclarant si, oui ou non, une circulation permanente d'eau doit être assurée dans la chaudière et, dans l'affirmative, à combien s'élève le **débit minimal** . 

L'entrepreneur prend, à ses frais, toutes les dispositions voulues pour assurer la circulation d'eau nécessaire d'après cette attestation du constructeur de la chaudière. 

Le brûleur est mis impérativement à l'arrêt si la circulation nécessaire n'est pas réalisée. 

Toutefois, dans le cas où les [[concepts/documents-du-marche|Documents du Marché]] comprennent un schéma de principe et/ou une description de fonctionnement, la chaudière doit pouvoir fonctionner à tous les débits résultants de ces documents (donc le cas échéant à débit nul). 

**4.3. Contenance en eau** 

Les chaudières de puissance utile (Pu) supérieure à 400 kW doivent avoir une contenance en eau minimale de 1 litre / kW. 

**5. Chaudières à condensation** 

Les prescriptions des points 1 à 4 ci-dessus sont complétées/modifiées par les suivantes. 

Les chaudières à condensation sont notamment conformes aux normes : 

- NBN EN 15034 pour les chaudières à mazout de puissance calorifique Pn inférieure ou égale à 1 MW 

- NBN 15502-1 et NBN EN 15502-2-1 pour les chaudières à gaz de puissance calorifique Pn inférieure ou égale à 1 MW 

Une chaudière à condensation est constituée de deux échangeurs de chaleur, raccordés en série sur le flux des gaz de fumées. Le second échangeur a pour fonction de refroidir davantage les gaz de combustion afin d’y condenser la vapeur d’eau et ainsi récupérer la chaleur latente. 

Le condenseur de gaz de combustion est accolé ou intégré à la chaudière. 

Si le cahier spécial des charges ou le schéma de principe le prévoient comme tel, le condenseur est irrigué par un circuit hydraulique séparé à basse température, ou la chaudière est équipée d’un double retour d’eau (dont un retour séparé à basse température pour le condenseur et un second pour l’alimentation de la partie haute température de la chaudière) et d’un départ unique. Dans ces cas, l’entrepreneur, en collaboration avec le fabricant, adapte la distribution de débits entre les 2 circuits (condenseur et haute température) pour obtenir un fonctionnement et un rendement total optimal de l’ensemble. Ces adaptations éventuelles ne donneront lieu à aucune adaptation des coûts de l’entreprise. 

Le matériau dans lequel est construit le condenseur est tel qu’il empêche la formation de corrosion résultant de la condensation des gaz de combustion ou du contact avec d’autres éléments de l’installation ; il résiste à des températures de retour pouvant atteindre 20°C. 

Les matériaux suivants sont admis, pour autant qu’ils résistent à la corrosion, tenant compte de la nature du combustible utilisé : 

- Des échangeurs entièrement construits en acier inoxydable AISI 316L ou 316Ti ou 904L ou de qualité au moins équivalente ; 

- Des échangeurs entièrement construits en fonte d'aluminium. 

- Des échangeurs constitués de tubes bimétalliques à ailettes (acier/aluminium)

Si une telle exigence est imposée par le fabricant, 

- un détecteur de débit met le brûleur à l’arrêt en cas de débit d’eau insuffisant dans le condenseur 

- un aquastat de sécurité dans le circuit hydraulique du condenseur met le brûleur à l’arrêt en cas de température excessive 

Un dispositif d’évacuation de l’eau de condensation assure que l’eau est immédiatement récoltée, sans qu’elle n’entre d’abord en contact avec des éléments autres que le corps du condenseur même. L’évacuation est équipée d’un dispositif qui empêche l’échappement à l’ambiance des gaz de combustion (siphon). 

Le raccordement au conduit d’évacuation de fumées doit être parfaitement étanche aux gaz et être également muni d’une évacuation des condensats à chaque point bas, avec siphon. 

Les chaudières à condensation sont munies d’un orifice d’écoulement libre des condensats à partir duquel il doit être possible de prélever les condensats produits durant l’essai à régime nominal de manière à en mesurer la quantité précise (voir art E1). 

Un système de neutralisation des condensats est installé en amont du rejet à l’égout : 

- d’office pour les chaudières à condensation de puissance demandée Pu > 400 kW 

- dans les autres cas si le cahier spécial des charges ou une réglementation locale l’impose ou si le réseau d’évacuation des eaux usées du bâtiment contient des éléments non résistants à l’acidité des condensats 

Les canalisations et les autres éléments pour l’évacuation des condensats sont en PVC et sont posées conformément à l’article C6. 

**6. Garantie** 

L’entrepreneur fournit un certificat de **garantie de 5 ans** sur la chaudière (corps de la chaudière, y compris le condenseur le cas échéant), prenant cours à la première réception provisoire de l’installation, éventuellement assorti de conditions d’entretien et d’exploitation recommandées par le constructeur. Ce certificat de garantie est contresigné par le fabricant ou importateur de la chaudière. Les seules exclusions admises concernent les pièces d’usure, qui devront être explicitement renseignées en annexe au certificat de garantie précité. Dans tous les cas, et même en cas de négligence de l’utilisateur, tout défaut de fabrication avéré sera couvert par cette garantie (pièces et main d’œuvre), sans limite de montant.
