---
type: document-section
document_id: cct-105
section_id: doc105-tech-0053
ordre_document: 76
titre: ARTICLE C1. PAR. 4. BRULEURS PRESCRIPTIONS COMMUNES A TOUS LES TYPES
aliases:
  - CCT 105 — HVAC FR 2023 — 76 ARTICLE C1. PAR. 4. BRULEURS PRESCRIPTIONS COMMUNES A TOUS LES TYPES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/75-article-c1-par-3-caracteristiques-de-construction-des-chaudieres|ARTICLE C1. PAR. 3. CARACTERISTIQUES DE CONSTRUCTION DES CHAUDIERES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/77-article-c1-par-5-bruleurs-a-gaz|ARTICLE C1. PAR. 5. BRULEURS A GAZ]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 76_article_c1._par._4._bruleurs_-_prescriptions_communes_a_tous_les_types.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C1. PAR. 4.   BRULEURS - PRESCRIPTIONS COMMUNES A TOUS LES TYPES 

**1. Généralités** 

Chaque chaudière ne comporte qu’un seul brûleur. 

Le brûleur peut : 

- Soit être installé sur un corps de chaudière séparé. Dans ce cas l’entrepreneur fournit une attestation du fabricant de la chaudière certifiant la compatibilité entre la chaudière et le brûleur proposé. 

- Soit être intégré dans ou installé sur la chaudière en usine par le fabricant. 

Il est permis de remplacer un ensemble chaudière-brûleur séparé par une chaudière à brûleur intégré (par exemple de type à prémélange) et vice-versa, moyennant ventilation du prix total entre les postes (chaudière et brûleur) prévus au métré, pour autant que soient inclus dans le prix total tous les éléments et accessoires prévus dans le présent article. 

**2. Montage du brûleur sur la chaudière** 

Si l'entretien de la chaudière et les réparations du brûleur impliquent le démontage de ce dernier, il est fixé à la chaudière d'une façon facilement démontable. 

Le brûleur et la canalisation d'amenée de combustible

- et, le cas échéant, la canalisation de retour

- sont montés de telle manière que la dépose du brûleur puisse être effectuée sans démontage de plus d'un raccord sur chacune de ces canalisations. 

Lorsque le brûleur est monté sur une porte foyère pivotante, il doit être possible d'ouvrir celle-ci sans déposer le brûleur (x), sans démonter plus d'un raccord sur chaque canalisation d'amenée ou de retour de combustible et sans déconnecter aucune canalisation électrique. 

(x) Il est cependant admis de déroger à cette règle dans le cas de chaudières à foyer borgne si les dispositions constructives ne permettent pas de faire pivoter la porte foyère en raison de la longueur du tube du brûleur. 

Les vibrations du brûleur ne peuvent être transmises à l'installation ni au bâtiment. 

**3. Mise en service et entretien** 

Chaque brûleur doit être accompagné d'une notice technique pour l'installateur, donnant toutes les informations et indications nécessaires à l'installation correcte du brûleur et de ses accessoires, ainsi que la description des différents organes constitutifs en vue d'en assurer le réglage, le contrôle périodique, l'entretien ou le remplacement. La notice précise les précautions à prendre lors de la première mise en route du brûleur. 

Lors du réglage, on veillera à ne jamais dépasser la puissance calorifique de combustion maximale autorisée par le constructeur du brûleur et du corps de chaudière. 

Le brûleur est d'une marque disposant en Belgique d'un service d'entretien parfaitement organisé et d'un stock de pièces de rechange adéquat. 

Des références sont produites par l'entrepreneur sur demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

La mise en service des chaudières de puissance nominale Pn > 1 MW est effectuée sous la direction ou la surveillance d’un représentant du fabricant ou de l’importateur.

**4.  Dispositions constructives** 

Les bruleurs sont équipés d’un clapet d’air qui se ferme automatiquement lorsque le brûleur est arrêté, ceci en vue de réduire le tirage naturel au travers de la chaudière, source de pertes importantes à l’arrêt. 

Les organes susceptibles d'usure doivent être facilement interchangeables au moyen de l'outillage courant. Tous les organes doivent pouvoir être démontés et nettoyés sans que le démontage, le nettoyage ou le remontage entraînent une détérioration de l'un d'eux. Si un assemblage comporte un ou plusieurs joints, ceux-ci doivent être remplacés après tout démontage de cet assemblage. 

Tout desserrage ou déréglage accidentel d'un organe au cours du fonctionnement doit être rendu impossible par l'emploi d'un frein approprié (rondelles, goupilles, ...) ou par une disposition spéciale des surfaces en contact. L'utilisation à cette fin de mastic, peinture, ... est interdite. 

Les organes des brûleurs doivent être adaptés au combustible utilisé et résister aux sollicitations mécaniques, thermiques et chimiques auxquelles ils peuvent être soumis dans les conditions normales d'utilisation. 

Toutes les parties sous basse et moyenne tension sont isolées. Toutes les parties sous haute tension qui sont isolées doivent être sous boîtier et toutes celles qui sont nues doivent être sous boîtier blindé ; cette dernière imposition n'est pas applicable à la partie active des électrodes d'allumage. L'équipement doit être réalisé de manière à éviter qu'une mise à la masse accidentelle dans le circuit de commande des organes du brûleur puisse provoquer un fonctionnement incorrect de l'installation. 

Les moteurs entraînant les ventilateurs des brûleurs répondent aux exigences de l’article C22. A partir de 4 kW de puissance électrique, ils sont de plus d’office alimentés via un variateur de fréquence réglé automatiquement selon la charge calorifique du brûleur. 

Les brûleurs prévus pour fonctionner alternativement avec un combustible liquide ou gazeux répondent aux exigences spécifiques de chaque type, décrites aux PAR 5 et PAR 6.
