---
type: document-section
document_id: cct-105
section_id: doc105-tech-0054
ordre_document: 77
titre: ARTICLE C1. PAR. 5. BRULEURS A GAZ
aliases:
  - CCT 105 — HVAC FR 2023 — 77 ARTICLE C1. PAR. 5. BRULEURS A GAZ
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/76-article-c1-par-4-bruleurs-prescriptions-communes-a-tous-les-types|ARTICLE C1. PAR. 4. BRULEURS PRESCRIPTIONS COMMUNES A TOUS LES TYPES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/78-article-c1-par-6-bruleurs-a-combustibles-liquides|ARTICLE C1. PAR. 6. BRULEURS A COMBUSTIBLES LIQUIDES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 77_article_c1._par._5._bruleurs_a_gaz.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C1. PAR. 5. BRULEURS A GAZ 

**1. Types de brûleurs** 

Les brûleurs sont du type à air soufflé ou de type à prémélange (brûleur ‘premix’ intégré à la chaudière) et sont conformes aux exigences des normes qui leur sont applicables citées en référence au PAR 0 (notamment la NBN EN 676 dans le cas des brûleurs à air soufflé). 

Tous les éléments et dispositifs de sécurité exigés dans ces normes sont à charge de l’entrepreneur. Leur fourniture, pose ainsi que les tests et certificats éventuels sont inclus dans le prix unitaire du brûleur. 

Les bruleurs atmosphériques ne sont pas admis. 

**2. Caractéristiques des organes des brûleurs** 

Les tuyauteries et la robinetterie d’alimentation en gaz doivent : 

- être montées de manière à éviter tout déréglage, toute fuite ou tout déplacement dû aux efforts normaux appliqués lors de l'installation 

- permettre un démontage et remontage aisé des appareillages devant être remplacés ou inspectés 

- être dimensionnées par l'entrepreneur en fonction de la pression normale disponible et des caractéristiques du matériel proposé. 

Le circuit de gaz alimentant le brûleur est muni : 

- d'un robinet d'arrêt manuel conforme aux impositions de l'article C7, facilement accessible et manœuvrable rapidement 

- d'un filtre construit de telle façon que les impuretés ne puissent être entraînées vers l'aval à l'occasion d'un entretien ou d'un démontage 

- d'un détendeur-régulateur permettant de maintenir la pression proche de la valeur choisie, appelée "pression de service", tout en restant dans la plage de pression prescrite pour le bon fonctionnement du brûleur (par défaut entre 90 et 110% de la pression de service). Cet appareil présente une étanchéité externe totale 

- d'un manomètre suivi d'un orifice de prise de pression placé en un endroit judicieusement choisi de façon à permettre la mesure 

- d'un dispositif verrouillant l'arrivée de gaz au brûleur lorsque la pression du gaz s'écarte des valeurs assurant le bon fonctionnement du brûleur. La limite supérieure est fixée à 120 % de la pression nominale du brûleur ; la limite inférieure est déterminée en fonction de la limite de bon fonctionnement du brûleur ; le système comporte donc 2 pressostats (min et max) 

- d’au moins un robinet de fermeture et un robinet de régulation placés "en série", tous deux à sécurité positive. Pour les brûleurs des chaudières de puissance nominale Pn supérieure à 300 kW, l'ensemble est muni d'un dispositif de contrôle automatique d'étanchéité des deux robinets, verrouillant l'installation dès que l'un d'entre eux ne se ferme pas complètement. Ce dispositif contrôle la fermeture des robinets avant chaque mise en marche du brûleur 

- en général de tous les équipements et accessoires imposés par les normes applicables et les instructions du fabricant du brûleur. 

L'entrepreneur doit pouvoir fournir au pouvoir adjudicateur, à la demande de celui-ci, les procèsverbaux d'essais en laboratoire relatifs à l'étanchéité externe et interne des éléments du circuit de gaz. De plus, il doit être procédé, à l’issue du montage de la rampe gaz in situ, à un contrôle d’étanchéité du circuit d’alimentation en combustible. Les résultats de ce test sont consignés dans le rapport de mise en service dont question à l’art E11 PAR 11. 

Le ventilateur doit être sélectionné par le fabricant de telle façon que sa plage de fonctionnement se trouve sur la partie stable de sa courbe caractéristique. 

Le débit d'air doit toujours être adapté au débit de gaz de façon à obtenir, pour chaque débit calorifique prévu, une combustion stable et complète. 

Les brûleurs à air soufflé comportent un dispositif qui contrôle la présence du débit d'air ou de la pression d'air. Ce dispositif verrouille l'installation lorsque l'alimentation en air qu'il contrôle (y compris

pendant les opérations de prébalayage) n'est pas compatible avec le bon fonctionnement de l'équipement de chauffe. 

Le prébalayage du foyer et des diverses parties du circuit d'évacuation des produits de combustion est obligatoire au cours de toute opération d'allumage ou de rallumage. 

Le brûleur principal et le brûleur d'allumage éventuel sont chacun sous le contrôle d'un dispositif de surveillance de flamme.
