---
type: document-section
document_id: cct-105
section_id: doc105-tech-0055
ordre_document: 78
titre: ARTICLE C1. PAR. 6. BRULEURS A COMBUSTIBLES LIQUIDES
aliases:
  - CCT 105 — HVAC FR 2023 — 78 ARTICLE C1. PAR. 6. BRULEURS A COMBUSTIBLES LIQUIDES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/77-article-c1-par-5-bruleurs-a-gaz|ARTICLE C1. PAR. 5. BRULEURS A GAZ]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/79-article-c1-par-7-chaudieres-a-combustibles-solides|ARTICLE C1. PAR. 7. CHAUDIERES A COMBUSTIBLES SOLIDES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 78_article_c1._par._6._bruleurs_a_combustibles_liquides.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C1. PAR. 6. BRULEURS A COMBUSTIBLES LIQUIDES 

**1. Types de brûleurs** 

Les brûleurs sont conformes aux exigences de la NBN EN 267. 

Les brûleurs pour chaudières à condensation sont de type : 

- ‘à flamme bleue’ (ou ‘à gazéification’), dans lesquels le mazout pulvérisé est entièrement vaporisé avant la combustion, 

- ou de type ‘Low NOx’ (de classe 3 selon NBN EN 267) 

**2. Caractéristiques des organes des brûleurs** 

Les tuyauteries et la robinetterie d’alimentation en combustible doivent : 

- permettre un démontage et remontage aisé des appareillages devant être remplacés ou inspectés 

- être dimensionnées par l'entrepreneur en fonction des dispositions du site (type de citerne, distance, hauteur statique,…) et des caractéristiques du matériel proposé. 

La canalisation d'amenée de combustible au brûleur est munie, immédiatement en amont de l'ensemble de l'équipement, d'un robinet d'arrêt manuel satisfaisant aux conditions de l'article C7. 

Le circuit de combustible alimentant le brûleur est muni : 

- d'un filtre construit de telle façon que les impuretés ne puissent être entraînées vers l'aval à l'occasion d'un entretien ou d'un démontage ; 

- de flexibles renforcés adaptés au combustible et aux conditions de température et de pression maximales en utilisation ; 

- d’une pompe à combustible ; 

- de manomètres ou prises pour manomètres ; 

- d’électrovanne(s) d’isolement ; 

- de gicleur(s) ou injecteur(s) ; 

- en général de tous les équipements et accessoires imposés par les normes applicables et les instructions du fabricant du brûleur. 

Le ventilateur doit être choisi de telle façon que sa plage de fonctionnement se trouve sur la partie stable de sa courbe caractéristique. 

Le débit d'air doit toujours être adapté au débit de combustible de façon à obtenir, pour chaque débit calorifique prévu, une combustion stable et complète. 

Le prébalayage du foyer et des diverses parties du circuit d'évacuation des produits de combustion est obligatoire au cours de toute opération d'allumage ou de rallumage. 

Le brûleur est sous le contrôle d'un dispositif de surveillance de flamme.
