---
type: document-section
document_id: cct-105
section_id: doc105-tech-0056
ordre_document: 79
titre: ARTICLE C1. PAR. 7. CHAUDIERES A COMBUSTIBLES SOLIDES
aliases:
  - CCT 105 — HVAC FR 2023 — 79 ARTICLE C1. PAR. 7. CHAUDIERES A COMBUSTIBLES SOLIDES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/78-article-c1-par-6-bruleurs-a-combustibles-liquides|ARTICLE C1. PAR. 6. BRULEURS A COMBUSTIBLES LIQUIDES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/80-article-c1-par-8-determination-de-la-puissance-calorifique-totale-et-repartition-de-celle-ci-en|ARTICLE C1. PAR. 8. DETERMINATION DE LA PUISSANCE CALORIFIQUE TOTALE ET REPARTITION DE CELLE CI EN PLUSIEURS CHAUDIERES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 79_article_c1._par._7._chaudieres_a_combustibles_solides.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C1. PAR. 7. CHAUDIERES A COMBUSTIBLES SOLIDES 

**1. Types de combustibles** 

Le présent paragraphe traite des chaudières utilisant le bois ou ses dérivés (pellets, plaquettes,…) comme combustible. 

Le cahier spécial des charges précise la nature du combustible utilisé et le cas échéant sa granulométrie et ses autres caractéristiques essentielles. 

Les chaudières utilisant le charbon comme combustible répondent aux exigences du cahier spécial des charges, qui peuvent se baser sur les anciennes éditions du cahier des charges-type 105 (jusque l’édition 2014). 

**2. Exigences constructives** 

Les chaudières répondent aux exigences de la NBN EN 303-5. 

Les chaudières sont dimensionnées et conçues pour permettre un mode de fonctionnement sûr et qui respecte les recommandations du fabricant en matière de conditions et de durée de fonctionnement. 

L’ensemble des équipements et accessoires nécessaires au fonctionnement de la chaudière font partie de l’entreprise, du système de stockage de combustible jusqu’à l’épuration et l’évacuation des fumée ainsi que des cendres. 

La chaudière est du type automatique et est livrée et installée prête à fonctionner avec tous les accessoires nécessaires au fonctionnement automatique du chauffage, ceci qui comprend selon les cas et la puissance installée : 

- un silo avec dispositif d’alimentation et racleurs ou agitateurs de fond pour acheminer le combustible. Les zones mortes sont à éviter autant que possible. Le silo est également équipé d’une ventilation naturelle ainsi que d’une évacuation des eaux en partie inférieure 

- un système de vis sans fin ou autre dispositif pour l’alimentation automatique de la chaudière 

- • un dispositif d’allumage automatique et une régulation d’allure de 30% à 100%, liées à la régulation automatique des installations par ARCP 

- les systèmes d’alimentation en air 

- l’évacuation des fumées, avec système d’épuration par cyclones 

- l’évacuation automatique des cendres jusqu’à un conteneur mobile 

- les connexions hydrauliques à l’installation de chauffage, y compris vannes et pompes 

- un ou plusieurs ballons tampons permettant d’optimiser les phases de combustion de la ou des chaudières et l’approvisionnement de la chaleur en fonction de la variabilité des besoins au cours de l’année 

- un premier remplissage du stockage de combustible, de manière à pouvoir effectuer les mises en service et essais

**ARTICLE C1. PAR. 8.   DETERMINATION DE LA PUISSANCE**
