---
type: document-section
document_id: cct-105
section_id: doc105-tech-0057
ordre_document: 80
titre: ARTICLE C1. PAR. 8. DETERMINATION DE LA PUISSANCE CALORIFIQUE TOTALE ET REPARTITION DE CELLE CI EN PLUSIEURS CHAUDIERES
aliases:
  - CCT 105 — HVAC FR 2023 — 80 ARTICLE C1. PAR. 8. DETERMINATION DE LA PUISSANCE CALORIFIQUE TOTALE ET REPARTITION DE CELLE CI EN PLUSIEURS CHAUDIERES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/79-article-c1-par-7-chaudieres-a-combustibles-solides|ARTICLE C1. PAR. 7. CHAUDIERES A COMBUSTIBLES SOLIDES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/81-article-c1-par-9-reglage-automatique-de-la-puissance-calorifique|ARTICLE C1. PAR. 9. REGLAGE AUTOMATIQUE DE LA PUISSANCE CALORIFIQUE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 80_article_c1._par._8._determination_de_la_puissance_calorifique_totale_et_repartition_de_celle-ci_en_plusieurs_chaudieres.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

**CALORIFIQUE TOTALE ET REPARTITION DE CELLE-CI EN PLUSIEURS CHAUDIERES** 

**1. Besoins calorifiques à satisfaire simultanément** 

Lorsque l'on décide de centraliser la [[concepts/production-de-chaleur|Production de Chaleur]] destinée à couvrir certains besoins, il convient de déterminer d'abord la somme (Qtot) des besoins calorifiques à satisfaire simultanément par la chaudière ou le groupe de chaudières considérées. 

Etant donné la diversité des cas possibles, on ne peut établir une méthode de calcul de ces besoins totaux ; la simultanéité des besoins doit être déterminée dans chaque cas particulier. Il sera en outre tenu compte de la réserve de puissance nécessaire à la relance des installations à la suite d’une période de ralenti du système de chauffage (nuit ou week-end), principalement dans le cas de bâtiments passifs ou basse énergie qui présenteraient une importante inertie thermique. 

Cependant, la règle suivante doit toujours être respectée : pour déterminer la puissance Qtot, on considère les puissances à fournir (déperditions des locaux ou puissance nécessaire pour réchauffer l'air traversant une batterie) et non les puissances nominales des corps de chauffe. 

**2. Nombre de chaudières** 

Le nombre de chaudières à installer est donné, en fonction de la puissance Qtot, par le tableau C1.8.-1. 

|Qtot|Nombre minimum de<br>chaudières|Nombre maximum de<br>chaudières|
|---|---|---|
|Qtot≤ 200 kW|1|2|
|200 kW < Qtot≤ 2 MW|2|3|
|2 MW < Qtot|3|5|



Tableau C1.8.-1 Nombre de chaudières 

Lorsque l'on installe une seule chaudière, 

sa puissance calorifique utile demandée Pu est égale à 1,1 Qtot. 

Lorsque l'on installe deux chaudières, 

la puissance calorifique utile demandée Pu de chacune d’elles est égale à 0,6 Qtot. 

Lorsque l'on installe trois chaudières, 

leur puissance calorifique utile demandée Pu est respectivement égale à : 

- soit 2/6 Qtot, 2/6 Qtot et 3/6 Qtot, la plus grosse chaudière ayant le meilleur rendement (d’office une chaudière à condensation) 

- soit 3 chaudières identiques de 3/8 Qtot chacun, pour une question de standardisation 

Des circonstances particulières peuvent justifier une subdivision différente, par exemple 

- la présence parmi les générateurs de chaleur d’une cogénération ou d’une pompe à chaleur ; 

- • lorsque certains besoins calorifiques sont permanents et d'autres intermittents, une chaudière distincte est installée pour couvrir les besoins permanents (pour assurer des besoins en [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], ou encore des besoins de postchauffe pour la climatisation).
