---
type: document-section
document_id: cct-105
section_id: doc105-tech-0058
ordre_document: 81
titre: ARTICLE C1. PAR. 9. REGLAGE AUTOMATIQUE DE LA PUISSANCE CALORIFIQUE
aliases:
  - CCT 105 — HVAC FR 2023 — 81 ARTICLE C1. PAR. 9. REGLAGE AUTOMATIQUE DE LA PUISSANCE CALORIFIQUE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/80-article-c1-par-8-determination-de-la-puissance-calorifique-totale-et-repartition-de-celle-ci-en|ARTICLE C1. PAR. 8. DETERMINATION DE LA PUISSANCE CALORIFIQUE TOTALE ET REPARTITION DE CELLE CI EN PLUSIEURS CHAUDIERES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/82-article-c1-par-11-prescriptions-d-installation-des-chaudieres|ARTICLE C1. PAR. 11. PRESCRIPTIONS D’INSTALLATION DES CHAUDIERES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 81_article_c1._par._9._reglage_automatique_de_la_puissance_calorifique.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C1. PAR. 9.   REGLAGE AUTOMATIQUE DE LA PUISSANCE CALORIFIQUE 

**1. Définitions** 

**1. Réglage automatique de la charge du brûleur** 

Mode de réglage dans lequel le débit du mélange de combustible et d'air est modifié automatiquement en fonction d'un ensemble de consignes. 

**2. "Tout ou rien" (brûleur à une allure)** 

Cas particulier de réglage automatique dans lequel le brûleur comporte des alternances d'arrêt total et de fonctionnement à débit constant. 

Les brûleurs comportant simplement une allure réduite au démarrage sont compris dans ce cas. 

**3. "Tout ou peu" (brûleur à 2 allures)** 

Cas particulier de réglage automatique ne comportant que deux allures de débit du mélange de combustible et d'air : un maximum et un minimum. 

A défaut d’informations complémentaires au cahier spécial des charges, la petite allure correspond à 60% de la puissance demandée en grande allure. 

**4. "Tout ou peu progressif" (brûleur à 2 allures)** 

Cas particulier de réglage automatique ne comportant que deux allures prédéfinies de débit du mélange de combustible et d'air, le passage d'une allure à l'autre s'effectuant de façon progressive en un temps déterminé, dépendant des caractéristiques du servomoteur utilisé. 

**5. "Progressif par paliers" (brûleur à plusieurs allures)** 

Mode de réglage suivant lequel le débit du mélange d'air et de combustible peut prendre un certain nombre de valeurs intermédiaires entre deux valeurs extrêmes qui déterminent la plage de réglage du brûleur. 

**6. "Progressif continu" (brûleur modulant)** 

Mode de réglage suivant lequel le débit du mélange d'air et de combustible peut se stabiliser à toute valeur intermédiaire entre deux valeurs extrêmes qui déterminent la plage de réglage du brûleur. A défaut d’informations complémentaires au cahier spécial des charges, la puissance utile minimale ne peut être supérieure à 30% de la puissance demandée Pu. 

**2. Choix du type de réglage automatique** 

Le type de réglage est déterminé par la puissance calorifique utile de la chaudière, conformément au tableau ci-dessous, dont les exigences sont à considérer comme minimales (un réglage modulant étant accepté dans tous les cas). 

Dans une chaufferie comportant plusieurs chaudières, la régulation de la cascade est effectuée au minimum conformément aux exigences du présent texte et de l’art C21. Elle est en outre optimisée conformément aux recommandations du fabricant des chaudières, tenant compte des plages de modulation réelles et de la variabilité des rendements selon les points de fonctionnement.

|||**Réglage **|
|---|---|---|
|Chaudière<br>à combustible<br>liquide|Pu≤1 MW|Tout oupeu|
||1 MW < Pu|Modulant|
|Chaudière<br>à gaz|Toutes<br>puissances<br>en<br>chauffage|Modulant|
||Production<br>directe<br>d’eau<br>chaude sanitaire|Modulant|



Tableau C.9-1 Types de réglage des brûleurs 

**3. Brûleurs** 

Pour chaque allure du brûleur, le mélange de combustible et d'air doit garantir un fonctionnement correct du brûleur. 

Ceci n'implique pas que le rapport des débits de combustible et d'air doive rester constant. 

Le cahier spécial des charges détermine si les brûleurs sont équipés d’une régulation avec sonde d’oxygène résiduel dans les gaz de combustion. Cette option est préférentiellement examinée dans le cas de chaudières de puissance Pn > 1 MW, et est retenue à l’issue d’un calcul de rentabilité de l’investissement, tenant compte des frais occasionnés par l’installation et la maintenance de cet équipement en regard des économies de combustibles escomptées sur la durée de vie du système.
