---
type: document-section
document_id: cct-105
section_id: doc105-tech-0059
ordre_document: 82
titre: ARTICLE C1. PAR. 11. PRESCRIPTIONS D’INSTALLATION DES CHAUDIERES
aliases:
  - CCT 105 — HVAC FR 2023 — 82 ARTICLE C1. PAR. 11. PRESCRIPTIONS D’INSTALLATION DES CHAUDIERES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/81-article-c1-par-9-reglage-automatique-de-la-puissance-calorifique|ARTICLE C1. PAR. 9. REGLAGE AUTOMATIQUE DE LA PUISSANCE CALORIFIQUE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/83-article-c2-alimentation-en-combustible|ARTICLE C2. ALIMENTATION EN COMBUSTIBLE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 82_article_c1._par._11._prescriptions_dinstallation_des_chaudieres.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C1. PAR. 11. PRESCRIPTIONS D’INSTALLATION DES CHAUDIERES 

**1. Installation des chaudières dans les locaux et chaufferies** 

Les chaudières sont installées conformément aux prescriptions des normes NBN B61-001 / NBN B61-002, notamment en ce qui concerne la ventilation des espaces d’installation, l’amenée d’air comburant et l’évacuation des produits de la combustion. 

Les chaudières murales sont installées conformément aux exigences du fabricant et à l’aide des supports ou consoles fournis par ce dernier. 

Les chaudières au sol sont posées sur un socle conforme aux prescriptions de l’article C39. 

Dans le cas de chaudières à combustible liquide, un bac métallique de récolte des fuites est disposé sous le brûleur et ses accessoires d’alimentation en combustible tels que flexibles, filtres,… qui présentent un risque de fuite ou qui doivent être démontés lors des opérations d’entretien. 

Une attention particulière est portée aux exigences du fabricant de la chaudière en matière de qualité de l’eau de remplissage de l’installation (notamment en matière de pH, dureté, teneur en Cl, conductivité,… en regard des matériaux et du type de chaudière utilisés), ainsi qu’au rinçage éventuel avant mise en service. 

Dans les chaufferies de puissance utile supérieure ou égale à 70 kW, la tuyauterie de remplissage de l’installation de chauffage est de plus munie d’un compteur d’eau permettant de déterminer la quantité d’eau injectée dans l’installation depuis la mise en service des chaudières. 

S’il est impossible de respecter les exigences du fabricant en matière de qualité d’eau (par exemple lors d’une opération de remplacement de chaudière dans une installation existante), il sera envisagé le placement d’un échangeur séparant le circuit hydraulique de la chaudière du circuit de distribution dans le bâtiment. 

La fourniture et le placement d’atténuateurs de bruit ainsi que toutes les précautions acoustiques et antivibratoires nécessaires en vue de respecter les impositions acoustiques du chapitre D et du cahier spécial des charges sont inclus dans le prix de la chaudière. En particulier, un caisson atténuateur mobile fourni par le fabricant de la chaudière est placé si nécessaire devant le brûleur. 

Chaque chaudière est munie d’une plaque signalétique reprenant au minimum les coordonnées du fabricant, la marque, le type, la puissance nominale, la pression maximale de service, ainsi que tout autre élément pertinent nécessaire à l’identification du produit et de ses caractéristiques principales de fonctionnement. 

**2. Dispositifs de sécurité** 

Toutes les instructions d’installation émises par le fabricant d’un appareil doivent être scrupuleusement respectées. 

Les chaudières doivent être équipées de dispositifs de sécurité empêchant: 

- Les dépassements de la température maximale de service (aquastats de sécurité) 

- Les dépassements de la pression maximale de service (soupapes de sécurité, limiteurs de pression qui coupent et verrouillent l’alimentation en combustible) 

- Le manque d’eau (contrôleur de niveau, limiteur bas de pression, ou contrôleur de débit qui coupent et verrouillent l’alimentation en combustible) 

- Le fonctionnement en continu de la chaudière en-dehors des conditions admises par le fabricant (par ex un débit insuffisant ou une température trop basse de l’eau irriguant la chaudière, excepté lors des phases de démarrage) 

Les dispositifs de sécurité conformes à la NBN EN 12828 et à l’article C5 PAR 4, qu’ils soient ou non incorporés aux chaudières par le fabricant, doivent faire partie intégrante du système. Cela concerne entre autre les dispositifs de sécurité contre le dépassement de température ou de pression maximale de service, ou le manque d’eau.

Chaque chaudière sera donc au moins équipée de 2 soupapes de sécurité connectées directement sur le circuit hydraulique interne de la chaudière ou sur le départ d’eau chaude, ainsi que d’un reniflard. 

Il sera de plus tenu compte des exigences renforcées en la matière pour les chaudières de puissance nominale Pn > 300 kW : 

- Un pot de détente est placé au refoulement des soupapes de sécurité (sauf si la chaudière est munie d’un aquastat de sécurité supplémentaire et d’un limiteur de pression maximum supplémentaire), 

- Un limiteur de pression coupe l’alimentation en combustible et empêche la remise en marche automatique lors d’un dépassement de la pression maximale admise dans l’installation, 

- Un contrôleur de niveau d’eau (ou limiteur bas de pression, ou contrôleur de débit) assure une protection avec verrouillage contre un échauffement excessif des surfaces d’émission 

Dans le cas de chaudières de puissance nominale Pn > 300 kW , les différents dispositifs de sécurité électroniques ou électromécaniques placés en série sur l’alimentation du brûleur sont câblés de manière individuelle sur le tableau électrique de la chaudière, ou raccordés par un système permettant de localiser le capteur défectueux en cas d’anomalie ou de déclenchement d’un signal de défaut (1 point de mesure par sonde). 

Chaque chaudière est en outre protégée des surpressions et coups de béliers par son raccordement individuel du côté du retour d’eau de l’installation à un dispositif de pressurisation (un vase d’expansion à pression variable dimensionné au minimum sur base de la contenance en eau du générateur et des températures extrêmes qui peuvent survenir en fonctionnement normal). Pour les petites installations ne comportant qu’un générateur de chaleur, ce système d’expansion pourra être celui qui assure le maintien en pression de l’ensemble de l’installation. Pour les installations à plusieurs générateurs, on placera un vase d’expansion à pression variable par générateur, en plus du système de maintien de pression général. 

Les systèmes d’expansion sont conformes aux exigences de l’art C5. 

**3. Accessoires** 

Les chaudières sont équipées des systèmes de mesure de consommation de combustible, et de [[concepts/production-de-chaleur|Production de Chaleur]] conformément aux réglementations régionales en la matière. 

Dans le cas de chaufferies au gaz où les chaudières ne constituent pas les seuls équipements alimentés par un réseau de distribution équipé à son point d’entrée d’un compteur propre et facilement accessible, un compteur de passage sera installé sur la conduite d’alimentation principale de la chaufferie. Pour les chaufferies de puissance nominale inférieure à 70 kW, ce compteur peut être remplacé par un tronçon de tuyauterie démontable sur lequel peut être installé un compteur provisoire durant les opérations de réglage et les essais de chaudières. 

Les appareils de mesure répondent aux exigences de l’art C23 du présent cahier des charges-type. 

De plus, les chaudières sont équipées : 

- De vannes d’isolement sur chaque tuyauterie ; 

- D’un robinet de vidange avec raccord pour tuyau souple ; 

- • De thermomètres sur les départs/retours d’eau. 

Chaque chaudière est livrée avec les ustensiles spécifiques nécessaires à son entretien courant tels que brosses de nettoyage.
