---
type: document-section
document_id: cct-105
section_id: doc105-tech-0061
ordre_document: 84
titre: ARTICLE C2. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 84 ARTICLE C2. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/83-article-c2-alimentation-en-combustible|ARTICLE C2. ALIMENTATION EN COMBUSTIBLE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/85-article-c2-par-1-reservoirs-pour-combustibles-liquides|ARTICLE C2. PAR. 1. RESERVOIRS POUR COMBUSTIBLES LIQUIDES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 84_article_c2._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C2. PAR. 0. REFERENCES NORMATIVES 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes : 

**1. Réservoirs pour combustibles liquides** 

**1.1. Réservoirs en acier** 

|**Document**|**Titre**|**Date**|
|---|---|---|
|NBN EN 12285-2|Réservoirs en aciers fabriqués en atelier

- Partie 2 :<br>Réservoirs horizontaux à simple et double paroi pour le<br>stockage aérien des liquides inflammables et non<br>inflammables polluant l'eau<br>(remplace partiellement NBN I 03-001 (1981) et NBN I<br>03-004 (1981))|05/2005|
|NBN EN 12285-3|Réservoirs en aciers fabriqués en atelier

- Partie 3 :<br>Réservoirs horizontaux cylindriques à simple et double<br>paroi pour le stockage enterré de liquides inflammables<br>et non-inflammables polluant l'eau pour le chauffage et le<br>refroidissement des bâtiments.|05/2019|
|NBN EN 10025-2|Produits laminés à chaud en aciers de construction -<br>Partie 2 : Conditions techniques de livraison pour les<br>aciers de construction non alliés|09/2019|
|NBN EN 10204|Produits métalliques-Types de documents de contrôle|01/2005|
|NBN EN ISO 8501-1|Préparation des subjectiles d'acier avant application de<br>peintures et de produits assimilés

- Evaluation visuelle de<br>la propreté d'un subjectile

- Partie 1 : Degrés de rouille et<br>degrés de préparation des subjectiles d'acier non<br>recouverts et des subjectiles d'acier après décapage sur<br>toute la surface des revêtements précédents (ISO 8501-<br>1:2007)|09/2007|
|NBN EN ISO 9606-1|Épreuve de qualification des soudeurs

- Soudage par<br>fusion-Partie 1 : Aciers|09/2017|
|NBN I 03-001|Réservoirs cylindriques couchés en acier pour<br>hydrocarbures liquides d’une capacité de 0,5 à 250 m³ --<br>Construction des réservoirs à simple paroi (avec erratum)|06/1981|
|NBN I 03-002|Réservoirs cylindriques horizontaux en acier pour<br>hydrocarbures liquides (55 °C < point d'éclair <= 100 °C)<br>à une capacité de 0,5 à 250 m3

- Transport, mise en<br>place et raccordement|07/1981|
|NBN I 03-003|Réservoirs cylindriques horizontaux en acier pour<br>hydrocarbures liquides (55 °C < point d'éclair <= 100 °C)<br>d'une capacité de 0,5 à 250 m3

- Transport, mise en<br>place et raccordement|08/1981|
|NBN I 03-004|Réservoirs cylindriques horizontaux en acier pour<br>hydrocarbures liquides, d'une capacité de 0,5 à 250 m3 -<br>Construction des réservoirs à double paroi|07/1981|
|BS 799 part 5|Oil burning equipment Carbon steel oil storage tanks.<br>Specification.|04/2010|
|ASME VIII|Rules for Construction of Pressure Vessels|2021|

**1.2. Réservoirs en polymères thermoplastiques** 

|**Document**|**Titre**|**Date**|
|---|---|---|
|NBN EN 13341+A1|Réservoirs statiques en thermoplastiques destinés au<br>stockage non enterré de fioul domestique, combustible<br>liquide pour appareil mobile de chauffage/pétrole lampant et<br>gazole

- Réservoirs en polyéthylène moulés par soufflage, en<br>polyéthylène moulés par rotation et en polyamide 6 par<br>polymérisation anionique-Exigences et méthodes d'essai|02/2011|
|NBN EN 13575|Réservoirs statiques thermoplastiques destinés au stockage<br>non enterré de produits chimiques

- Réservoirs en<br>polyéthylène moulés par soufflage ou par rotation -<br>Exigences et méthodes d'essai|05/2012|
|NBN T 44-002|Réservoirs en polyéthylène à double paroi enroulés en<br>spirale, soudés pour le stockage enterré sans pression de<br>carburants ou combustibles pétroliers liquides à point d'éclair<br>compris entre 55 °C et 100 °C

- Exigences et méthodes<br>d'essai|12/2011|



**1.3. Réservoirs en polymères plastiques thermodurcissables armés** 

|**Document**|**Titre**|**Date**|
|---|---|---|
|NBN EN 976-1|Réservoirs enterrés en plastiques renforcés de verre (PRV) -<br>Réservoirs cylindriques horizontaux pour le stockage sans<br>pression de carburants ou combustibles pétroliers liquides -<br>Partie 1 : Prescriptions et méthodes d'essai pour réservoirs à<br>simple paroi|09/1997|
|NBN EN 976-2|Réservoirs enterrés en plastiques renforcés de verre (PRV) -<br>Réservoirs cylindriques horizontaux pour le stockage sans<br>pression de carburants ou combustibles pétroliers liquides -<br>Partie 2 : Transport, manutention, stockage et installation de<br>réservoirs à simple paroi|09/1997|
|NBN EN 13121-1|Réservoirs et récipients en PRV pour applications hors sol -<br>Partie 1 : Matières premières - Conditions de spécification et<br>critères d’acceptation|09/2021|
|NBN EN 13121-2|Réservoirs et récipients en PRV pour utilisation hors sol -<br>Partie 2 : Matériaux composites-Résistance chimique|12/2003|
|NBN EN 13121-3|Réservoirs et récipients en PRV pour applications hors sol -<br>Partie 3 : Conception et fabrication|05/2016|
|NBN EN 13121-4<br>/AC|Réservoirs et récipients en PRV pour utilisation hors sol -<br>Partie 4 : Livraison, installation et maintenance|02/2005<br>02/2007|



**1.4. Accessoires de réservoirs** 

|**Document**|**Titre**|**Date**|
|---|---|---|
|NBN EN 13160-1|Systèmes de détection de fuites

- Partie 1 :<br>Principes généraux|08/2016|
|NBN EN 13160-2|Systèmes de détection de fuites

- Partie 2 :<br>Exigences et méthodes d’essai/d’évaluation pour systèmes<br>sous pression et à dépression|08/2016|
|NBN EN 13160-3|Systèmes de détection de fuites

- Partie 3 :<br>Exigences et méthodes d’essai/d’évaluation des systèmes à<br>liquide pour des réservoirs|08/2016|
|NBN EN 13160-4|Systèmes de détection de fuites

- Partie 4 :<br>Exigences et méthodes d’essai/d’évaluation des systèmes de<br>détection de fuites par capteur|08/2016|

|NBN EN 13160-5|Systèmes de détection de fuites

- Partie 5: Exigences et<br>méthodes d'essai/d'évaluation des systèmes de détection de<br>fuites en citernes et des systèmes de tuyauterie sous<br>pression|08/2016|
|---|---|---|
|NBN EN 13160-6|Systèmes de détection de fuites

- Partie 6 :<br>Systèmes statiques de détection de fuites dans les puits<br>piézométriques|08/2016|
|NBN EN 13160-7|Systèmes de détection de fuites

- Partie 7 :<br>Exigences et méthodes d'essai/d'évaluation pour les espaces<br>interstitiels, les détecteurs de fuite des revêtements et les<br>détecteurs de fuite d'enveloppes|08/2016|
|NBN EN 13616-1|Dispositifs limiteurs de remplissage pour réservoirs statiques<br>pour carburants liquides

- Partie 1 :<br>Dispositifs limiteurs de remplissage avec dispositif de<br>fermeture|07/2016|
|NBN EN 13616-2|Dispositifs limiteurs de remplissage pour réservoirs statiques<br>pour carburants liquides

- Partie 2 :<br>Dispositifs limiteurs de remplissage sans dispositif de<br>fermeture|07/2016|
|NBN EN 13636|Protection cathodique des réservoirs métalliques enterrés et<br>conduites associées|08/2004|
|NBN EN 16299|Protection cathodique des surfaces externes des fonds de<br>réservoirs de stockage aériens en contact avec le sol ou les<br>fondations|06/2013|
|NBN B 15-215|Essais sur béton durci-Absorption d'eau par immersion|05/2018|
