---
type: document-section
document_id: cct-105
section_id: doc105-tech-0062
ordre_document: 85
titre: ARTICLE C2. PAR. 1. RESERVOIRS POUR COMBUSTIBLES LIQUIDES
aliases:
  - CCT 105 — HVAC FR 2023 — 85 ARTICLE C2. PAR. 1. RESERVOIRS POUR COMBUSTIBLES LIQUIDES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/84-article-c2-par-0-references-normatives|ARTICLE C2. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/86-article-c3-evacuation-des-produits-de-la-combustion|ARTICLE C3. EVACUATION DES PRODUITS DE LA COMBUSTION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 85_article_c2._par._1._reservoirs_pour_combustibles_liquides.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C2. PAR. 1. RESERVOIRS POUR COMBUSTIBLES LIQUIDES 

**1. Champ d’application** 

Ces prescriptions sont d’application aux réservoirs destinés au stockage d’hydrocarbures liquides à température et pression atmosphérique, dont le point d'éclair est supérieur à 55°C (e.a. gasoil). 

Il y a lieu de respecter également les prescriptions légales et réglementaires concernant le stockage d’hydrocarbures liquides. 

**2. Terminologie** 

**2.1. Réservoirs** 

**2.1.1. Réservoir nu** 

Réservoir qui contient directement le liquide. 

Également nommé « réservoir intérieur » dans le cas d’un réservoir à double paroi. 

**2.1.2. Réservoir à simple paroi** 

Réservoir nu utilisé sans autre protection. 

**2.1.3. Réservoir à double paroi** 

Ce type de réservoir est constitué d’une partie intérieure (le réservoir nu) et d’une enveloppe extérieure du même matériau, laquelle entoure partiellement le réservoir nu de façon que l’espace interstitiel entre l’enveloppe et le réservoir nu soit entièrement fermé. 

**2.1.4. Réservoir à double protection** 

Réservoir du type : 

- à double paroi : 

- à simple paroi, pourvu d’une cuve de rétention appliquée par le fabricant ou réalisée sur place 

- à simple paroi, avec revêtement intérieur en matière plastique 

**2.1.5. Revêtement intérieur en matière plastique renforcée de fibres de verre (PRV)** 

Réservoir intérieur en matière plastique renforcée de fibres de verre réalisé sur place dans un réservoir à simple paroi. 

**2.1.6. Revêtement intérieur en PVC (revêtement membranaire)** 

Réservoir intérieur constitué d’une membrane souple en matière plastique réalisé sur place dans un réservoir à simple paroi. 

**2.1.7. Compartiment** 

Espace de stockage dans un réservoir, isolé de façon hermétique des compartiments contigus. 

**2.2. Équipement** 

**2.2.1. Trou d’homme** 

Ouverture cylindrique sur le côté supérieur du réservoir et faisant partie de celui-ci, permettant d’accéder au réservoir.

**2.2.2. Ouverture d’inspection** 

Ouverture cylindrique sur le côté supérieur du réservoir et faisant partie de celui-ci, permettant de contrôler visuellement le réservoir. 

**2.2.3. Cheminée d’accès** 

Espace d’accès autour du trou d’homme. Également nommé « cheminée d’inspection ». 

**2.3. Mise en place** 

**2.3.1. Réservoir enterré** 

Réservoir placé, partiellement ou non, directement dans le sol, la terre ou dans une fosse remblayée. Dans certaines normes ou législations également nommé réservoir « souterrain » ou « enfoui ». 

**2.3.2. Réservoir non enterré** 

Réservoir placé à l’air libre, dans un local aérien ou en sous-sol ou cave, ou dans une fosse non remblayée. 

Dans certaines normes ou législations également nommé « réservoir aérien ». 

**2.3.3. Réservoir accessible** 

Réservoir non enterré, à espacements normalisés entre les réservoirs et entre les réservoirs et les parois du local ou d’un bâtiment contigu (voir NBN I 03-001 art. 2 a.). 

**2.3.4. Réservoir non accessible** 

Réservoir enterré, ou réservoir non enterré sans interstices normalisés. (voir NBN I 03-001 art. 2 b.). 

**2.3.5. Imperméable** 

Ayant un coefficient de perméabilité dynamique vis-à-vis des hydrocarbures inférieur à 2.10[-9] cm.s[-1] , ou un coefficient d’absorption d’eau statique global (NBN B 15-215) inférieur à 7,5 %. 

**2.3.6. Fosse** 

Construction souterraine en maçonnerie ou en béton ne faisant pas partie d’un bâtiment, limitée par un sol, des parois et éventuellement une dalle de couverture, dans laquelle sont placés des réservoirs; l’interstice situé entre la construction et le(s) réservoir(s) peut être remblayé avec de la terre (« fosse remblayée ») ou rester ouvert (« fosse non remblayée »). 

**2.3.7. Cuve de rétention** 

Construction prévue au-dessous du réservoir, destinée à empêcher la propagation du liquide en cas de fuite. 

Egalement nommé « bac de rétention » ou « encuvement ».

**2.3.8. Spécialiste agréé** 

**2.3.8.1. Région de Bruxelles-Capitale** 

Expert sur le plan des « installations de stockage », agréé en vertu de l’arrêté du Gouvernement de la Région de Bruxelles-Capitale du 21 janvier 1999 fixant les conditions d’exploitation des stationsservice, ou toute personne reconnue ainsi par le Gouvernement. 

**2.3.8.2. Région Flamande** 

« Technicien agréé » : spécialiste de l’environnement, agréé en installations de chauffage alimentées au combustible liquide, en possession d’un certificat valide et agréé en matière de contrôle et d’entretien de réservoirs de mazout tel que visé à l'article 6.5.6.3 du titre II du VLAREM ; 

« Expert compétent » : un expert rattaché à une institution dont les compétences en matière de construction, de sécurisation, d’entretien et de contrôle de réservoirs, tuyauteries et accessoires ont été approuvées par la division ayant les agréments dans ses attributions, ce conformément à l’annexe 5.17.8 du titre II du VLAREM. 

**2.3.8.3. Région Wallonne** 

Expert compétent : ingénieur (civil, industriel ou équivalent) dont la compétence en matière de construction, de sécurité, d’entretien, de contrôle des réservoirs, des tuyauteries et des accessoires est reconnue, ou toute autre personne pouvant justifier d’une expérience de trois ans dans les domaines précités. 

**3. Types de réservoir et de mode d’installation autorisés** 

Comme exigence générale, un réservoir doit toujours être pourvu d’une double protection ; si un réservoir nu venait à fuiter, le combustible ne pourrait alors pas polluer les alentours. 

Le tableau suivant présente les types de réservoirs autorisés en fonction du mode d’installation :

||**Mode d’installation**|Pose<br>enterrée|Pose<br>enterrée|Pose non enterrée|Pose non enterrée|Pose non enterrée|Pose non enterrée|
|---|---|---|---|---|---|---|---|
|||Directement (voir 10.)|Dans une fosse remblayée (voir 10.7.)|À l’ air libre (voir 9.5.)|Local aérien (voir 9.)|Local souterrain (voir 9.)|Dans une fosse non remblayée (voir 9.3.)|
||**Type de réservoir**|||||||
|À simple paroi|Cylindrique – acier (voir 4.)||||CR|CR|CR|
||Parallélépipédique – acier (voir 4.)||||CR|CR|CR|
||Prisme – acier (voir 4.)||||CR|CR|CR|
||Polymères thermoplastiques (voir 5.)||||CR|CR|CR|
||Polymères plastiques<br>thermodurcissables (voir 6.)||||CR|CR|CR|
||Préfabriqué – béton (voir 7.)|(1)||||||
||Batterie de réservoirs (voir 9.6.)||||CR|CR||
|À simple paroi<br>à revêtement<br>intérieur|PVC (voir 8.2.)|(2)|(2)|X|X|X|X|
||PRV (voir 8.1.)|(2)|(2)|X|X|X|X|
|Double paroi|Cylindrique – acier (voir 4.)|(2)|(2)|X|X|X|X|
||Parallélépipédique – acier (voir 4.)|||X|X|X|X|
||Prisme – acier (voir 4.)|||X|X|X|X|
||Polymères thermoplastiques (voir 5.)|(2)|(2)|X|X|X|X|
||Polymères plastiques<br>thermodurcissables (voir6.)|(2)|(2)|X|X|X|X|



Tableau C2.1-1 : Types de réservoir autorisés en fonction du mode d’installation 

**Explication :** 

X = autorisé(e)(s) 

CR = autorisé(e)(s) si cuve de rétention sous réservoir (voir 9.2.) 

(1) = autorisé(e)(s) si contenu maximal de 5.300 l 

- (2) = autorisé(e)(s) si contenu maximal de 20.000 l

**4. Réservoirs en acier** 

**4.1. Matériaux** 

Les réservoirs en acier sont fabriqués en acier au carbone, conformément aux prescriptions de la norme  NBN EN 10025-2 (type S235JR ou S275JR). 

Le fabricant tient à disposition une liste de tous les documents relatifs aux inspections des matériaux, conformément aux prescriptions de la norme NBN EN 10204 (liste de contrôle type 2.2). Toute modification dans le choix des matériaux doit être rapportée et, le cas échéant, il faudra procéder à un nouveau contrôle du prototype tel qu’il est indiqué au point 14.1 des présentes prescriptions. 

**4.2. Dimensions et épaisseurs** 

**4.2.1. Cylindriques** 

Les réservoirs cylindriques horizontaux en acier sont conformes à la norme NBN EN 12285-3 relative au stockage enterré et NBN EN 12285-2 relative au stockage non enterré de liquides inflammables et non inflammables polluant l'eau. 

L'épaisseur de la coque cylindrique et des fonds ne peut jamais être inférieure à la valeur de référence du contrôle du prototype et des minima ci-dessous. 

Pour un diamètre extérieur nominal (Ød1) du réservoir nu entre 800 et 1.600 mm : 

   - Paroi intérieure (coque et fonds) : épaisseur minimale 5 mm 

- Paroi extérieure dans le cas de double paroi (coque et fonds) : épaisseur minimale 3 mm 

- Pour un diamètre extérieur nominal (Ød1) du réservoir nu entre 1.601 et 2.000 mm : 

   - Paroi intérieure (coque et fonds) : épaisseur minimale 6 mm 

   - Paroi extérieure dans le cas de double paroi (coque et fonds) : épaisseur minimale 4 mm (afin d’éviter toute déformation causée par « l’ovalisation » du réservoir). 

Lors du processus de production ces dimensions et épaisseurs sont systématiquement contrôlées quant à leur conformité au système de contrôle de production en usine. 

**4.2.2. Parallélépipédiques et prismes** 

Les réservoirs parallélépipédiques et prismes en acier sont conformes à la norme NBN I 03-001 en ce qui concerne les points 3.2., 3.6., 3.10, 4., 5. (sauf 5.1.4), 6. et 7. moyennant les prescriptions complémentaires et/ou modificatives suivantes. 

L’épaisseur de la tôle est déterminée suivant les prescriptions de la norme British Standard 799 Part 5 ou ASME VIII, l’épaisseur nominale minimale étant en tout cas de 5 mm. 

Le réservoir sera, de préférence, renforcé au moyen de profilés en acier, de sorte que l’essai de compression à 100 kPa (1 bar) n’engendre pas de déformations (plastiques) permanentes, et de sorte qu’il n’y ait à noter, au cours de cet essai, aucune déformation dont le seuil de déformation ne soit supérieur à 1/500[è] d’une portée choisie de manière arbitraire. 

**4.3. Méthode de fabrication** 

Tous les bords des tôles d'acier font l’objet d’un travail d’ébavurage et doivent être visuellement inspectés afin de déceler tout défaut de structure. 

L’ensemble des tôles d'acier doivent être formées de manière à avoir la courbure requise sur toute la longueur ou sur toute la largeur, ce suivant les dimensions prescrites. 

Les procédures de soudage doivent satisfaire aux normes européennes et les qualifications des soudeurs doivent répondre à NBN EN ISO 9606-1. 

10 % maximum de la surface extérieure des réservoirs à double paroi peut être en contact avec la surface intérieure ; l’interstice doit constituer un espace unique afin de garantir le bon fonctionnement du système de détection de fuite. À tout moment le fabricant respecte la méthode de fabrication définie dans le système de contrôle de production en usine.

**4.4. Trou d’homme/ouverture d’inspection** 

**4.4.1. Réservoirs enterrés** 

Chaque réservoir enterré doit être équipé d’un trou d’homme dont le diamètre est conforme à la norme d’application, le minimum étant : 

- 500 mm, pour les réservoirs ayant un diamètre extérieur nominal du réservoir nu Ød1 ≤ 1.250 mm 

- 600 mm, pour les réservoirs ayant un diamètre extérieur nominal du réservoir nu Ød1 > 1.250 mm 

Ce trou d’homme doit avoir au moins 5 orifices de raccordement de 2’’ ou DN50. Ces orifices de raccordement sont fermés au moyen de bouchons à vis synthétiques afin d’éviter toute infiltration d'eau au cours du traitement et du transport du réservoir. 

Si le réservoir compte plusieurs compartiments, chaque compartiment doit compter un trou d’homme ; si la longueur d’un tel compartiment est supérieure à 10 m, chaque compartiment doit compter deux trous d’homme. 

**4.4.2. Réservoirs non enterrés** 

Le réservoir doit au moins être équipé d’un orifice d’inspection verrouillable de 300 mm en vue d’un contrôle visuel et suivant les prescriptions de la norme. 

Si le réservoir est équipé d’un trou d’homme, le diamètre de celui-ci doit être conforme à la norme d’application, le minimum étant : 

- 400 mm, pour les réservoirs parallélépipédiques d’une capacité de < 3.000 litres 

- 500 mm, pour les réservoirs parallélépipédiques d’une capacité de ≥ 3.000 litres 

- 500 mm, pour les réservoirs cylindriques ayant un diamètre extérieur nominal du réservoir nu Ød1 ≤ 1.250 mm 

- 600 mm, pour les réservoirs cylindriques ayant un diamètre extérieur nominal du réservoir nu Ød1 > 1.250 mm 

Une échelle donnant accès à l’orifice d’inspection ou au trou d’homme sera fixée de manière permanente sur ou contre le réservoir. 

**4.5. Système de levage** 

Le réservoir peut être déplacé comme suit : 

- soit au moyen de sangles (au moins 2) : les instructions de manipulation doivent être clairement décrites dans la documentation technique du réservoir, en particulier les prescriptions relatives aux sangles à employer et à leurs points de fixation ; 

- soit au moyen d’au moins deux étriers-crochets fixés symétriquement par rapport au centre de gravité du réservoir vide. Le dispositif et les élingues doivent être suffisamment robustes pour supporter 1,5 fois le poids à vide du réservoir et/ou de la cuve à soulever. 

**4.6. Ancrage** 

Chaque réservoir enterré doit être conçu de manière à permettre son ancrage : 

- soit à l’aide de câbles (n’ayant aucun contact direct avec le réservoir), de sangles ou de bandes. Le fabricant doit spécifier et marquer les points d’ancrage ; la distance entre 2 ancrages ne peut dépasser le diamètre du réservoir et ils doivent être protégés contre la corrosion ; 

- soit par stabilisation du sol (les prescriptions relatives à la mise en place doivent clairement spécifier la méthode à adopter).

**4.7. Supports** 

Dans le cas des réservoirs non enterrés le fabricant doit donner les indications ou instructions nécessaires afin de soutenir le réservoir de manière appropriée : 

- soit à l’aide d’au moins 2 dispositifs supportant au moins 120° (c.-à-d. 1/3) de la circonférence du réservoir ; 

- soit à l’aide de poutres à profil fermé. 

Les supports doivent être traités contre la corrosion. 

**4.8. Protection externe** 

**4.8.1. Préparation de la surface** 

La surface du réservoir en acier doit être préparée conformément aux spécifications du fabricant qui livre le revêtement. 

Les surfaces de réservoirs enterrés doivent, en outre, être préparées par grenaillage, ce afin d’obtenir une surface (un état) d’au moins SA 2.5 (conformément à la norme NBN EN ISO 8501-1). 

**4.8.2. Revêtement de surface** 

La température ambiante, la température du réservoir et le taux d’humidité sont mesurés et notés dans un journal de bord. Ceux-ci doivent concorder avec les prescriptions du fabricant qui livre le revêtement. La date limite d’emploi du produit de revêtement ne peut être expirée. 

**4.8.2.1. Réservoirs enterrés** 

Les réservoirs enterrés doivent être revêtus d’une couche d’époxy ou de polyuréthane d’une épaisseur minimale de 1,5 mm. 

Il est interdit d’utiliser du bitume (renforcé ou non), des fibres de verre ou du PVC. 

**4.8.2.2. Réservoirs non enterrés** 

Après traitement intégral de leur surface, les réservoirs non enterrés doivent obligatoirement être revêtus de 2 couches anticorrosion de couleur différente. Il y a lieu de suivre les prescriptions de maintenance de manière stricte pour entretenir correctement un réservoir. 

**5. Réservoirs en polymères thermoplastiques** 

**5.1. Matériaux** 

Les réservoirs en polymères thermoplastiques sont fabriqués en matériaux conformes aux prescriptions des normes suivantes : 

- NBN EN 13341 et NBN EN 13575 pour les réservoirs non enterrés 

- NBN T44-002 pour les réservoirs enterrés 

Les matières premières recyclées et broyées provenant de la même matière première de base (et du même site de production) : 

- ne peuvent être réutilisées pour les réservoirs soudés en polyéthylène moulés par rotation et enroulés en spirale ; 

- ne peuvent être utilisées qu’à raison de 50 % maximum pour les réservoirs en polyéthylène soufflé. 

Le fabricant tient à disposition une liste de tous les documents relatifs aux matériaux utilisés lors de la construction des réservoirs. Toute modification dans le choix des matériaux doit être rapportée et, le cas échéant, il faudra procéder à un nouveau contrôle du prototype tel qu’il est indiqué au point 14.1 des présentes prescriptions.

**5.2. Dimensions et épaisseurs** 

L’épaisseur de la coque et du fond ne peut jamais être inférieure aux prescriptions de la norme concernée et aux valeurs de référence du  contrôle du prototype. Pour ce qui concerne les réservoirs cylindriques enterrés, le rapport L(ongueur)/D(iamètre) peut s’élever à 5 au maximum. Pendant le processus de fabrication ces dimensions et épaisseurs sont contrôlées par le système de contrôle de production en usine. 

**5.3. Méthode de fabrication** 

La construction dans son ensemble doit présenter une résistance mécanique et chimique au moins aussi performante que celle des éléments montés. Les bords à couper doivent être traités de manière à préserver leurs caractéristiques mécaniques et chimiques. 

10 % maximum de la surface extérieure des réservoirs à double paroi peut être en contact avec la surface intérieure ; l’interstice doit constituer un unique espace afin de garantir le bon fonctionnement du système de détection de fuite. À tout moment le fabricant respecte la méthode de fabrication définie dans le système de contrôle de production en usine. 

**5.4. Trou d’homme/ouverture d’inspection** 

Les exigences figurant au point 4.4 sont d’application. 

**5.5. Système de levage** 

Le réservoir peut être déplacé comme suit : 

- soit au moyen de sangles (au moins 2) : les instructions de manipulation doivent être clairement décrites dans la documentation technique du réservoir, en particulier les prescriptions relatives aux sangles à employer et aux ancrages de celles-ci ; 

- soit au moyen d’au moins deux étriers-crochets fixés symétriquement par rapport au centre de gravité du réservoir vide. Le dispositif et les élingues doivent être suffisamment robustes pour supporter 5,0 fois le poids à vide du réservoir et/ou de la cuve à élever. 

**5.6. Ancrage** 

Les exigences figurant au point 4.6 sont d’application. 

**5.7. Supports** 

Les exigences figurant au point 4.7 sont d’application. 

**6. Réservoirs en polymères plastiques thermodurcissables (armés) (PRV)** 

**6.1. Matériaux** 

Ils sont fabriqués à base de résines synthétiques thermodurcissables, tout en utilisant des matériaux de renforcement et des additifs, en conformité avec les prescriptions de la norme NBN EN 976-1 et les règles de bonne pratique. 

Il est interdit d’utiliser des matériaux de remplissage. 

Les matériaux pouvant éventuellement entrer en contact avec le gasoil - notamment la paroi intérieure et la face intérieure de la paroi extérieure – sont soit des composants à base de vinylester, soit des composants à base de bisphénol.

**6.2. Dimensions et épaisseurs** 

L'épaisseur de la coque cylindrique et du fond ne peut jamais être inférieure aux valeurs de référence du contrôle du prototype. Pour ce qui concerne les réservoirs cylindriques enterrés, le rapport L(ongueur)/D(iamètre) peut s’élever à 6 au maximum, et à 1 au minimum. Lors du processus de production ces dimensions et épaisseurs sont systématiquement contrôlées par le système de contrôle de production en usine. 

La surface de la paroi intérieure de la coque et du fond doit être lisse et résistante au combustible stocké ; elle doit être finie par un revêtement en résine d’une épaisseur d’au moins 0,5 mm et renforcée d’une couche d’au moins 2 mm. À l’intérieur il ne peut absolument pas y avoir de fibres de verre non recouvertes de résine. 

La face extérieure doit être chimiquement résistante à la corrosion du sol, aux eaux souterraines et au combustible stocké ; en guise de finition elle sera revêtue d’une couche de résine d’au moins 0,5 mm (couche de renforcement obligatoire). 

**6.3. Méthode de fabrication** 

La construction dans son ensemble doit présenter une résistance mécanique et chimique au moins aussi performante que celle des éléments montés. Les bords à couper doivent être traités de manière à préserver leurs caractéristiques mécaniques et chimiques. 

10 % maximum de la surface extérieure des réservoirs à double paroi peut être en jonction avec la face intérieure ; l’interstice doit constituer un espace unique (c.-à-d. ne peut être nulle part interrompu) afin de garantir le bon fonctionnement du système de détection de fuite. 

Les transitions (jonctions) doivent être laminées et peuvent être exécutées de manière à s’engrener ou à s’assembler en bout, conformément aux prescriptions de la norme concernée. 

À tout moment le fabricant respecte la méthode de fabrication définie dans le système de contrôle de production en usine. 

**6.4. Trou d’homme/ouverture d’inspection** 

Les exigences figurant au point 4.4 sont d’application. 

**6.5. Système de levage** 

Les exigences figurant au point 5.5 sont d’application. 

**6.6. Ancrage** 

Les exigences figurant au point 4.6 sont d’application. 

**6.7. Supports** 

Les exigences figurant au point 4.7 sont d’application. 

**7. Réservoirs préfabriqués en béton** 

Contrairement à ce que laisserait supposer leur dénomination, ces réservoirs ne sont pas fabriqués en béton, puisque le réservoir proprement dit est un réservoir cylindrique vertical en acier à fond plate. Ce réservoir est placé dans une fosse préfabriquée en béton visant à créer une double protection. On peut considérer ce système comme un réservoir en acier déjà mis en place par le fabricant dans une fosse ou une cave étanche aux liquides.

Il n’y a pas de normes spécifiques en vigueur pour ce type de réservoir. 

Le réservoir intérieur en acier est pourvu d’un revêtement protecteur avant la pose dans une cuve préfabriquée en béton. L’intérieur de la cuve en béton est traité avec un revêtement étanche aux liquides afin d’offrir suffisamment de garanties contre toute pollution du sol en cas de fuite. Sur la face extérieure de la construction préfabriquée en béton il sera appliqué un revêtement étanche afin d’éviter toute infiltration d’eau. 

Entre la cuve préfabriquée en béton et le réservoir il y a un interstice à limiter au maximum ou à combler avec un matériau inerte qui n’attaque pas le revêtement du réservoir en acier. 

Les exigences figurant au point 4.4.1. concernant le trou d’homme sont d’application. 

**8. Réservoirs à revêtement intérieur** 

**8.1. Réservoirs en acier à revêtement intérieur en matière plastique renforcée de fibres de verre (PRV)** 

La paroi intérieure de ce type de réservoir est séchée, sablée (SA 2.5) et dépoussiérée. Ensuite, à l’aide d’un pulvérisateur adapté, on applique un revêtement époxy d’au moins 0,7 mm sur la paroi métallique. Le revêtement constitué de 2 composants offre un taux élevé de résistance aux agents chimiques. Après durcissement, il est appliqué un écarteur spécial utilisé pour donner forme à l’interstice. Un voile de verre d’au moins 3,5 mm est laminé sur cet écarteur, de sorte à obtenir une deuxième paroi intérieure synthétique dans le réservoir. Dans l’interstice il est créé un vide afin de contrôler l’étanchéité des parois intérieure et extérieure. L’étanchéité des deux parois étant démontrée, la finition consiste en l’application d’une dernière couche à très haute résistance chimique qui, par la même occasion, garantit la conductibilité électrique permettant d’utiliser le réservoir en toute sécurité. 

L’étanchéité du réservoir fait l’objet de contrôles réguliers par un système de détection de fuite qui surveille continuellement la dépression qui est présente dans l’interstice. L’alarme se déclenche uniquement en cas de problème d’étanchéité constaté sur une des parois. 

On peut également adopter ce principe pour rénover un réservoir existant, après avoir profondément nettoyé, dégazé et inspecté l’intérieur de celui-ci. En cas de détériorations constatées sur la paroi intérieure ou extérieure, il sera d’abord appliqué un revêtement protecteur armé de fibres de verre d’au moins 4 mm en guise de renforcement mécanique des parois du réservoir. 

Les prescriptions relatives aux réservoirs en acier (voir point 4) sont également d’application. 

**8.2. Réservoirs en acier à revêtement intérieur en chlorure de polyvinyle (PVC), à revêtement membranaire** 

Les impuretés et bords tranchants et, le cas échéant, les bavures de soudage et ébarbures relevés sur la paroi intérieure de ce type de réservoir sont d’abord tous poncés ; ensuite, le réservoir est nettoyé et dépoussiéré. Puis, à l’aide d’un pulvérisateur spécial, un revêtement époxy, 

armé ou non de fibres de verre d’au moins 0,7 mm d’épaisseur est appliqué sur la paroi. Le revêtement constitué de 2 composants offre un taux élevé de résistance aux agents chimiques. Après l’opération de durcissement, un revêtement synthétique souple spécialement réalisé sur mesure est introduit dans le réservoir par le trou d’homme, puis gonflé par pression afin de parfaitement se marier avec la forme de celui-ci. D’une épaisseur minimale de 0,75 mm, la membrane doit disposer de résistances mécanique et chimique suffisantes pour supporter le combustible stocké. 

L’étanchéité du réservoir fait l’objet de contrôles réguliers par un système de détection de fuite qui surveille continuellement la dépression qui est présente dans l’interstice, entre la paroi du réservoir et la membrane. L’alarme se déclenche uniquement en cas de problème d’étanchéité constaté sur une des parois.

On peut également adopter ce principe pour rénover un réservoir existant, soit après avoir profondément nettoyé, dégazé et inspecté l’intérieur de celui-ci. En cas de détériorations constatées sur la paroi intérieure ou extérieure, il sera d’abord appliqué un revêtement protecteur armé de fibres de verre d’au moins 4 mm en guise de renforcement mécanique des parois du réservoir. 

Les prescriptions relatives aux réservoirs en acier (voir point 4) sont également d’application. 

**9. Mise en place de réservoirs non enterrés** 

**9.1. Transport et préparation** 

Le fabricant du réservoir et/ou le spécialiste agréé veille à ce qu’il soit satisfait à toutes les conditions afin d’éviter tout dégât durant le transport. Seules des personnes compétentes en la matière sont autorisées à se charger du chargement, du transport et du déchargement. Tout chargement et déchargement doit être effectué à l’aide d’une machine de levage et d’étriers-crochets prévus à cet effet, ou de courroies de levage. Le chargement et le déchargement doivent toujours être effectués suivant les prescriptions du fabricant du réservoir. 

Indépendamment du matériau dont il est conçu, le réservoir ne peut jamais être roulé, traîné ou déplacé sur le sol. 

Lors du déchargement, le réservoir doit immédiatement être installé à l’emplacement prévu à cet effet. Si tant est que cette action ne peut pas être exécutée immédiatement, le stockage à titre temporaire est uniquement autorisé si le réservoir est placé sur une base qui ne peut endommager le réservoir. La protection prévue pour le chargement, le transport et le déchargement n’est retirée qu’après la mise en place du réservoir. 

Avant la mise en place d’un réservoir, le spécialiste agréé vérifie si celui-ci n’a pas été endommagé durant le transport ; à cet effet, il procède à un test diélectrique de surface (voir 14.2) comme pour des réservoirs en acier enterrés. Le réservoir dont la surface est endommagée ne peut être installé tant qu’il n’est pas réparé, puis contrôlé. 

**9.2. Cuve de rétention** 

Les réservoirs à simple paroi doivent être placés dans ou au-dessus d’une cuve de rétention afin d’éviter toute émanation polluante de combustible, toute pollution du sol et/ou de la nappe phréatique. Une cuve de rétention peut uniquement contenir le(s) réservoir(s) et ses accessoires. 

La contenance de la cuve de rétention est au moins égale au volume du plus grand réservoir que l’on y a installé ; cependant, en fonction de la Région dans laquelle le réservoir a été installé, les réglementations légales peuvent, dans certains cas (telles les zones de captage d’eau), imposer un contenu plus important (p.ex. le contenu commun de l’ensemble des réservoirs qui y ont été installés). 

Seules les canalisations nécessaires à l’exploitation du réservoir peuvent être placées dans la cuve de rétention, et cela au-dessus du niveau qui aurait été atteint si la cuve de rétention était remplie de la totalité des contenus des réservoirs qui y ont été installés, le tout en s’assurant de l’étanchéité de la cuve de rétention. 

La cuve de rétention doit pouvoir résister aux effets dus au stockage de liquides inflammables (résistance aux hydrocarbures) et être étanche aux liquides. La cuve de rétention doit être suffisamment solide pour pouvoir résister à la pression exercée par la quantité de liquide qui la remplit complètement. 

**9.3. Fosse** 

Une fosse se compose d’un sol, de parois et d’une dalle de couverture réalisés en maçonnerie ou en béton.

Elle est conçue de telle manière que : 

- le(s) réservoir(s) y est(sont) disposé(s) de manière à ce que leur niveau supérieur se situe au moins 50 cm sous le niveau du sol alentour. 

- les eaux souterraines ne peuvent atteindre la fosse. 

- les eaux de pluie ne peuvent atteindre la fosse. 

La fosse peut également faire office de cuve de rétention si elle répond aux exigences figurant au 9.2. 

L’accès à la fosse doit être recouvert d’un couvercle en fonte, assorti d’un cadre en fonte bétonné d’au moins 1m x 1m, de sorte à en garantir la fermeture étanche. Le couvercle correspond au type de couvercle utilisé pour supporter la circulation des poids lourds. 

Une échelle métallique solidement fixée permet de descendre dans la fosse. 

Afin de garantir des conditions de travail sans risque, une ventilation adéquate qui ne peut être coupée doit être prévue. 

**9.4. Mise en place** 

Les supports du réservoir reposent sur une fondation offrant une stabilité suffisante au réservoir, le poids exercé sur le sol étant réparti et toujours situé en-dessous du seuil de charge autorisé. 

Si les supports mesurent plus de 50 cm de haut, ils sont solidement fixés sur les fondations. Le réservoir doit être incliné suivant une pente d’au moins 1cm/m en direction du trou d’homme, de l’orifice de remplissage ou de l’indicateur de niveau. 

Tout autour du réservoir, il faut créer un espace libre d’au moins 50 cm (entre autres destiné aux inspections) et le réservoir doit être installé à 20 cm du sol. 

Cela ne s’applique pas aux séries de réservoirs reliés entre eux (disposés en batterie) ; en revanche, cela s’applique tout autour de l’ensemble. 

**9.5. Installation en plein air** 

Le réservoir est protégé des intempéries (p.ex. la corrosion) en fonction des matériaux dont il est composé. Il doit également être résistant au rayonnement UV (le polyéthylène, par exemple, n’est pas un matériau adapté). 

Le réservoir doit être placé de façon à ne pas être exposé aux dommages mécaniques (p.ex. une collision), ou bien en être efficacement protégé. 

Les exigences figurant au point 9.4 sont également d’application. 

**9.6. Batterie de réservoirs** 

Celle-ci se compose de plusieurs (jusqu’à 25) petits réservoirs assemblés pour constituer un seul grand réservoir.  Les prescriptions des points 4., 5. et 6 s'appliquent en ce qui concerne les matériaux, dimensions et épaisseurs, la protection, la méthode de fabrication des réservoirs, et ce suivant le matériau utilisé 

En cas de disposition constituée de plus d’une rangée, il faut prévoir une distance par rapport au plafond d’au moins 600 mm. La distance par rapport au plafond est importante pour assurer le passage lors du montage. 

Les réservoirs doivent tous être disposés de manière à ce que leur plaque signalétique se trouve du même côté, bien visible. 

L’écart entre les réservoirs est défini à l’aide des entretoises fixées aux pieds. Toutes les canalisations préfabriquées sont d’abord à moitié serrées afin de réaligner et positionner correctement l’ensemble. Ensuite, tous les assemblages à boulons sont serrés plus fortement avec la clé de montage éventuellement livrée; les manchons à vis, les écrous à crans et les écrous de raccord sont fixés aux connecteurs. Il s’agit là d’une condition sine qua non afin de suffisamment étanchéifier l’installation pour qu’elle résiste aux charges exercées lors du remplissage.

Les dispositifs de remplissage du combustible sont tous équipés d’un clapet antiretour à bille, le système étant ainsi non communicant. Le premier réservoir du côté du remplissage est équipé d’un dispositif anti-débordement. 

En plus, durant l’opération de remplissage, il faut tenir compte, tant latéralement qu’en hauteur, de légers déplacements possibles du réservoir. Afin de compenser ces mouvements, les tuyauteries fixées au mur doivent être munies de coudes. 

Pour ce qui concerne les orifices de remplissage extérieurs, il y a lieu de couder les canalisations  et de les passer librement à travers le mur, à savoir de ne pas les fixer rigidement, mais de les monter de manière flexible. 

Pour ce qui concerne les orifices de remplissage intérieurs, il y a lieu de réaliser et de soutenir la conduite d’alimentation à l’aide de coudes, et ne pas la fixer rigidement. La conduite d’alimentation et l’orifice de remplissage ne peuvent pas pendre librement. 

Tous les assemblages à boulons doivent être vérifiés avant le premier remplissage. Ce premier remplissage doit être réalisé sous la surveillance du spécialiste agréé. Après l’opération de remplissage, les assemblages à boulons doivent être serrés une nouvelle fois. 

**10. Mise en place de réservoirs enterrés** 

**10.1. Transport et préparation** 

Idem point 9.1. 

**10.2. Emplacement** 

Les réservoirs enterrés doivent se situer à au moins 1 mètre des limites des parcelles de tiers et à plus de 75 cm des constructions souterraines ne faisant pas partie des installations de stockage. Lorsque plusieurs réservoirs ont été disposés les uns près des autres dans le sol, il y a lieu de respecter un écart d’au moins 50 cm entre les réservoirs. 

Il faut éviter de poser une charge amovible ou fixe sur le réservoir. Si cela est inévitable, il faut prévoir un espace permettant de placer une structure porteuse conformément aux prescriptions du fabricant du réservoir. 

**10.3. Mise en place** 

Les dimensions de l’excavation sont au moins 60 cm plus importantes que le diamètre et la longueur du réservoir (= 30 cm tout autour du réservoir). 

Le point culminant du réservoir doit se situer au moins à 70 cm sous le niveau du sol naturel (et au moins à 1 m pour ce qui concerne les réservoirs en polymères plastiques thermodurcissables). Le réservoir est installé sur une couche de sable neutre ou de sol neutre d’au moins 20 cm. On peut également utiliser d’autres matériaux approuvés par le fabricant. Il sera prévu une inclinaison de 1 cm/m orientée vers le trou d’homme. 

L’ensemble des conduites reliant, en partant de la cheminée d’inspection, le réservoir avec les équipements dans le bâtiment, est installé à environ 60 cm sous le niveau du sol naturel, dans une gaine ou un dispositif similaire imperméable et résistant au combustible. 

**10.4. Ancrage** 

Si le réservoir est enterré dans une région où les eaux souterraines peuvent sensiblement monter ou dans une région souvent touchée par des inondations, il faudra prendre les mesures nécessaires permettant d’éviter que le réservoir ne se retrouve à la surface, par exemple en ancrant le réservoir à un lit de ballast. (Il faudra alors prévoir une protection entre le réservoir et le lit de ballast.)

**10.5. Cheminée d’accès** 

Le réservoir doit être équipé d’une cheminée d’accès composée du même matériau que celui du réservoir, et fabriquée selon le même procédé utilisé pour la fabrication du réservoir. Il est interdit de maçonner une cheminée d’accès par après. 

La distance séparant la paroi de la cheminée d’accès du couvercle du trou d’homme est d’au moins 100 mm. 

La cheminée d’accès est livrée avec le réservoir et doit être installée conformément aux prescriptions du fabricant du réservoir ; elle doit de toute manière être étanche. 

Ensuite, elle doit être équipée d’un dispositif de raccordement étanche à l’installation de chauffage (e.a. tuyaux de combustible et système de détection de fuite). 

Toutes les jonctions doivent pouvoir être inspectées à n’importe quel moment. 

La cheminée d’inspection doit être équipée d’un couvercle approprié offrant une résistance suffisante aux charges pouvant être exercées sur celle-ci. (Les instructions de manutention doivent être clairement expliquées dans la documentation technique jointe au réservoir.) 

Les raccordements destinés au système de détection de fuite sont également installés dans la cheminée d’accès ou, en cas d’impossibilité, dans la chambre de visite. 

**10.6. Remblayage** 

Le matériau destiné au remblayage doit être inerte pour la surface du réservoir et ne peut pas contenir d’impuretés. Le choix du matériau utilisé pour le remblayage sera fait en fonction des recommandations du fabricant du réservoir. S’il n’a pas été conseillé d’utiliser un matériau en particulier, un sable neutre (granulométrie inférieure à 3 mm) ou de la terre neutre seront utilisés. En aucun cas il n’est autorisé d’utiliser du gravier ou de fins débris de la construction pour entourer un réservoir en acier. Le remplissage s’effectue par couches de 30 cm, en faisant le tour du réservoir, afin d’éviter au mieux tout mouvement au niveau du sol. Le compactage du sable de remblayage doit être effectué de manière à répartir équitablement la poussée des terres sur toutes les surfaces du réservoir et les éventuelles canalisations. Ainsi, l’on évitera toute déformation inadmissible des installations. 

**10.7. Fosse remblayée** 

Celle-ci répond aux prescriptions figurant au point 9.3, excepté pour ce qui concerne les deux dernières phrases. 

Après la mise en place du réservoir la fosse est remblayée conformément aux prescriptions figurant au point 10.6. 

Les prescriptions du point 10.5. sont également d’application. 

**11. Système de détection de fuite** 

**11.1. Prescriptions générales** 

Chaque réservoir doit être équipé d’un système de détection de fuite. 

En cas de fuite, le système de détection de fuite doit émettre un signal d’alarme visible et audible. Le système doit être sécurisé contre toute possibilité de déconnexion, de débranchement ou de désactivation du signal d'alarme visible et audible. 

La conduite d’alimentation vers l’unité contrôle de détection de fuite doit être reliée au réseau électrique sans commutateur et sans système de prises.

En cas de panne de l’alimentation du réseau, il n’est pas nécessaire de diffuser un signal d'alarme audible. Mais dès lors que la tension de réseau est rétablie, le système de détection de fuite doit être de suite à nouveau opérationnel. Si une éventuelle fuite se présente entre-temps, celle-ci sera immédiatement signalée. 

L’interrupteur de tonalité d’alarme doit être scellé par le fabricant ou par un spécialiste agréé avant la mise en service du système de détection de fuite. 

En cas d’alerte il est autorisé de diminuer le volume du signal émis, mais pour couper le signal il faut recourir à l’intervention d’un spécialiste agréé qui s’assure du fonctionnement optimal du système de détection de fuite. L’alarme visuelle restera active jusqu’à ce que la défaillance soit résolue. 

L’unité de contrôle de détection de fuite sera installée dans un local (conciergerie ou autre) désigné par le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], ou à défaut d’instructions précises dans la chaufferie. En tout cas, il y a également une alarme visuelle à la chaufferie. 

Le système de détection de fuite répond aux exigences des normes NBN EN 13160-1 à 7. 

**11.2. Réservoirs à simple paroi** 

Le système comprend un détecteur de liquides et une unité contrôle de détection de fuite (NBN EN 13160-4). 

Le détecteur de liquides sera placé dans la cuve de rétention située sous le(s) réservoir(s), à son point le plus bas. 

**11.3. Réservoirs à double paroi** 

Les systèmes suivants sont autorisés : 

- Système créant une surpression ou une dépression dans la double paroi et qui détecte toute modification de pression (NBN EN 13160-2) 

- Système comprenant un liquide de contrôle situé dans la double paroi permettant de détecter toute modification de son niveau (NBN EN 13160-3) 

- Système à détecteur de liquides situé dans la double paroi et qui indique la présence d’un liquide (combustible ou eau) (NBN EN 13160-4) ; ce système est uniquement autorisé pour les réservoirs accessibles. 

- 

**12. Accessoires** 

**12.1. Bouchon de remplissage** 

La conduite d’alimentation de chaque réservoir doit être équipée d’un bouchon de remplissage à verrou pouvant résister aux hydrocarbures, et qui est livré avec deux clés au moins. 

**12.2. Dispositif anti-débordement** 

Chaque réservoir doit être équipé d’un système de sécurité mécanique ou électronique coupant automatiquement l’alimentation en combustible dès que le réservoir est rempli à 98 % au maximum, conformément aux dispositions de la norme NBN EN 13616-1. 

Le dispositif anti-débordement est placé dans le réservoir de manière à obtenir un volume de remplissage ne dépassant pas les 98 % de capacité. Pour un réservoir de forme cylindrique, cela correspond à 95 % tout au plus du diamètre, ou, pour un réservoir de forme rectangulaire, à 98 % en hauteur. 

Dans le cas d’une sonde électronique, le raccordement (connecteur) est placé tout près du point de remplissage du réservoir. 

Il est interdit d’utiliser un système d’avertissement par signal acoustique, de type coup de sifflet, même s’il est toujours audible pour le fournisseur de combustible.

**12.3. Système de jaugeage** 

Au moins un système de jaugeage à distance (p.ex. jaugeage aux ultrasons) doit être fourni avec le réservoir. Il n’y a pas de lien physique entre le réservoir et l’afficheur, qui donne une bonne précision. Il est strictement interdit de placer un tube piézométrique de verre ou en plastique sur la paroi extérieure du réservoir. 

Pour les réservoirs enterrés métalliques, il sera également livré une jauge (bâton de niveau) ; celle-ci se trouve à proximité du réservoir. Le tableau de jaugeage correspondant, dont les données sont affichées en litres, doit se trouver à proximité du réservoir ou de la conduite d’alimentation. Les extrémités de la jauge ne peuvent être fabriquées dans un métal plus noble que l’acier. L’extrémité de la jauge doit être synthétique afin d’éviter, pendant le jaugeage, tout endommagement de la paroi du réservoir et/ou de son revêtement intérieur. La jauge peut également être fixée à l’orifice de remplissage ; il faudra toutefois veiller à éviter tout endommagement de la paroi du réservoir et/ou du revêtement intérieur du réservoir. La jauge ne peut de toute façon pas constamment toucher le fond du réservoir. 

Il est interdit d’utiliser des jauges dans les réservoirs synthétiques ou les réservoirs équipés d’un revêtement intérieur synthétique. 

**12.4. Protection cathodique** 

Les réservoirs en acier qui sont enterrés doivent être équipés d’une protection cathodique, conformément aux dispositions de la norme NBN EN 13636 _._ 

**13. Raccordement** 

**13.1. Généralités** 

Tous les orifices et conduits seront installés au-dessus du niveau maximal du liquide stocké. Il est donc strictement interdit de raccorder un réservoir par en-dessous. Toute la tuyauterie doit être protégée contre l’endommagement mécanique et toute forme de détérioration, e.a. résultant de la corrosion. Afin de faciliter les contrôles à venir et de favoriser une inspection interne, l’ensemble des canalisations présentes sur le trou d’homme seront reliées à l’aide de jonctions qui peuvent être aisément débranchées. L'emploi de la céruse pour les raccords filetés est interdit. 

Toutes les conduites non accessibles (enterrées, par exemple) sont à double paroi (e.a. une conduite métallique munie d’une gaine de protection synthétique) ou se trouvent dans une gaine, une rigole ou un tube résistant et impénétrable pour le combustible, qui présente une pente descendante vers un point de récupération accessible. 

**13.2. Conduite d’alimentation** 

Le réservoir doit être équipé d’une conduite d’alimentation en acier aux dimensions normalisées. Pour les réservoirs (ou compartiments) dont la capacité est inférieure ou égale à 11 000 litres le diamètre de conduite est DN 50 ; ce diamètre étant DN 65 pour les capacités supérieures. La conduite d’alimentation doit être fabriquée d’une seule pièce (pas de raccords à joints) ; il est autorisé de réaliser des jonctions par soudage. 

Les parties horizontales de cette canalisation présentent une inclinaison constante de 5 mm/m qui descend vers le réservoir. Si cela s’avère impossible, il faudra placer un purgeur à chaque point bas. 

**13.3. Conduite de purge/d’aération** 

Le réservoir doit être équipé d’une conduite de purge/d’aération aux dimensions normalisées. Pour les réservoirs (ou compartiments) dont la capacité est inférieure ou égale à 11 000 litres le diamètre de conduite est au moins DN 32 ; ce diamètre étant au moins DN 50 pour les capacités supérieures.

Cette conduite est conçue en acier ou dans un matériau ayant des propriétés mécaniques similaires et suffisamment résistant au feu et au combustible stocké. Les parties horizontales de cette conduite de purge/d’aération présentent une inclinaison constante de 5 mm/m qui descend vers le réservoir. La conduite débouche à l’air libre à une hauteur d’au moins 2,5 m au-dessus du sol naturel. À l’extrémité de cette conduite, il faudra fixer un évent empêchant tout objet étranger d’y pénétrer. La conduite de purge/d’aération ne pourra être aménagée dans le vide d’une paroi et sera exclusivement réservée à la purge/l’aération du réservoir. 

**13.4. Conduite d’aspiration et de retour** 

Étant donné qu’elle est sous pression et qu’elle polluera l’environnement en cas de fuite, il est interdit d’utiliser une conduite de retour. L’emploi d’une installation de type monotube est donc obligatoire. 

Les conduites sont fabriquées en acier ou en cuivre électrolytique pour leur partie extérieur au réservoir. Le diamètre est adapté en fonction de la puissance nominale que peut donner le(s) générateur(s) de chaleur et de la position relative du réservoir par rapport au générateur. 

Il est conseillé d’utiliser un système d’aspiration flottant. Dans le cas contraire, le point le plus bas de la conduite d’aspiration à l’intérieur du réservoir se situera à 8 à 12 cm de la partie inférieure du réservoir ; il faudra alors prévoir un clapet de pied à filtre. 

Les conduites métalliques situées entre des réservoirs en acier enterrés et l’installation de chauffage doivent être équipées de jonctions isolantes afin d’éviter toute corrosion galvanique. 

Si le niveau du combustible peut être surélevé par rapport au brûleur, il faudra prévoir un robinet motorisé sur l’alimentation en combustible, commandé en même temps que le brûleur. Ce robinet devra être fixé au point culminant de la conduite d’aspiration. 

Si l’installation comporte plusieurs générateurs, il faudra prévoir une conduite d’aspiration pour chaque générateur. Le dédoublement s’effectue de générateur à réservoir ou de générateur à collecteur en cas d’usage d’une pompe de transfert. 

Si l’installation comporte plusieurs réservoirs, il faudra prévoir pour chaque générateur une conduite d’aspiration distincte munie d’un robinet d'arrêt conduisant, distinctement, à chaque réservoir. 

Chaque conduite d’aspiration sera équipée d’un filtre de dimension adaptée. 

**13.5. Débitmètre de combustible** 

Chaque conduite d’aspiration sera équipée d’un débitmètre de combustible, peu importe la puissance du générateur. Ledit débitmètre sera installé dans la chaufferie. Lorsqu’un générateur compte des conduites d’aspiration menant vers plusieurs réservoirs, le débitmètre sera placé sur la partie commune. 

**13.6. Connexion de réservoirs** 

Hormis les réservoirs disposés en batterie, les réservoirs « classiques » peuvent également être reliés afin de faciliter l’opération de remplissage. Il convient à ce niveau de tenir compte des remarques cidessous : 

- cela est uniquement autorisé pour les réservoirs accessibles 

- la connexion peut uniquement être réalisée par le haut 

- la partie supérieure de la tuyauterie de connexion doit se situer sous le niveau des points de sortie des conduites de purge/d’aération 

- immédiatement après la sortie des réservoirs il faudra prévoir un robinet d’arrêt pour l’ensemble des lignes d’interconnexion 

- les lignes d’interconnexion sont en acier ; pour un réservoir dont la capacité est inférieure ou égale à 11 000 litres, le diamètre de conduite est au moins DN 65, ce diamètre étant au moins DN 100 pour les capacités supérieures. 

- Dans certains cas, la connexion peut être interdite par les réglementations régionales.

**14. Essais et contrôle** 

**14.1. Contrôle technique du prototype** 

Avant de produire un nouveau type de réservoir, le fabricant soumet, le cas échéant, un prototype à un contrôle technique conformément aux prescriptions de la réglementation régionale. 

**14.2. Essais effectués avant l’installation/la mise en service** 

Chaque réservoir doit être visuellement inspecté sous un éclairage adapté afin de détecter toute irrégularité que pourrait présenter le réservoir. Le réservoir dont une surface est endommagée ne peut être installé tant qu’il n’est pas réparé, puis contrôlé à nouveau. 

Chaque réservoir doit subir un test d’étanchéité afin de vérifier si le réservoir est étanche tant à l’air qu’aux liquides : 

1. Un réservoir en acier (réservoirs de forme tant cylindrique, prismatique que parallélépipédique) ou un réservoir en polymères plastiques thermodurcissables doit être soumis à un essai d’étanchéité, sous une pression pneumatique ou hydraulique d’au moins 20 kPa (0,2 bar) exercée pendant au moins 2 minutes. Il faudra aussi contrôler l’étanchéité de l’interstice d’un réservoir à double paroi par un essai de surpression ou de dépression. 

2. Un réservoir en polymères thermoplastiques doit être soumis à un essai d’étanchéité sous une pression pneumatique ou hydraulique d’au moins 30 kPa (0,3 bar) pendant au moins 15 secondes ou au minimum 10 kPa pendant au moins 1 minute. Il faudra aussi contrôler l’étanchéité de l’interstice d’un réservoir à double paroi par un essai de surpression ou de dépression. 

3. Un réservoir équipé d’un revêtement membranaire intérieur synthétique et souple doit être soumis à un essai d’étanchéité, à une dépression d’au moins 20 kPa (0.2 bar) pendant au moins 30 minutes. La dépression exercée dans l’espace interstitiel doit toujours être supérieure à celle exercée dans le revêtement membranaire (donc dans le réservoir nu), p.ex. 25 kPa dans l’espace interstitiel et 20 kPa dans le revêtement membranaire. L'étanchéité de l’interstice (l’espace interstitiel) doit également être contrôlée, la variation de (dé)pression exercée dans celui-ci ne pouvant être supérieure à 0,2 kPa (0,002 bar) au cours de l’essai de dépression décrit ci-dessus. 

4. Les cas échéant, il faudra également vérifier l’étanchéité de la cuve de rétention. 

Avant la mise en place d’un réservoir en acier (donc juste avant de le descendre dans la fosse), le revêtement extérieur du réservoir en acier enterré est soumis à un essai à l’aide d’un peigne électrique (essai diélectrique de surface) permettant de vérifier l’intégrité de ce revêtement extérieur. La tension d’essai est de 15.000 V. 

**14.3. Contrôle après installation** 

Après l’installation et le raccordement, mais avant la mise en service du réservoir, il faudra vérifier si le réservoir, les canalisations et les accessoires, le dispositif de sécurité anti-débordement, le système de détection de fuite et, le cas échéant, la cuve de rétention et la protection cathodique répondent aux prescriptions de la région où est installé le réservoir. Il sera également procédé à un contrôle d’étanchéité adéquat du réservoir, des canalisations non accessibles et des jonctions.

**15. Marquages / Identification** 

Chaque réservoir doit être marqué conformément à la norme concernée au moyen d’une plaquette signalétique durable résistante à la corrosion et au liquide/combustible stocké dans le réservoir. Cette plaquette doit être fixée sur le réservoir, à hauteur ou à proximité du trou d’homme ou de la conduite d’alimentation, et doit au moins contenir les informations suivantes : 

- nom et adresse du fabricant 

- date de fabrication

- numéro de série 

- renvoi à la norme de construction employée 

- capacité du réservoir (en litres) 

- poids à vide du réservoir (en kg) 

- uniquement pour les réservoirs enterrés : le diamètre et la longueur du réservoir (en millimètres) 

- numéro du contrôle technique du prototype, 2 derniers chiffres de l’année du contrôle technique, pression d’essai (en Pascal). 

Le(s) pictogramme(s) de danger est(sont) appliqué(s) près de l’orifice de remplissage et/ou du trou d’homme (pour le gasoil : GHS02). 

Ensuite, le spécialiste agréé applique sur l’installation de stockage un autocollant « vert » ou une plaque signalétique « verte » bien visible et lisible – ce qui signifie que l’installation de stockage répond aux dispositions législatives de la région où a été placé le réservoir – sur le(la)quel(le) sont mentionnés, de manière indélébile, le numéro d’agrément du spécialiste agréé, la date du contrôle effectué et la date ultime du prochain contrôle à effectuer. 

**16. Documentation** 

À chaque installation d’un réservoir, le spécialiste agréé fournira les déclarations/documents suivants : 

- En fonction de la réglementation régionale d’application, un certificat d’installation, une attestation de réception ou un formulaire de déclaration et un certificat de conformité 

- Le matériau choisi 

- Un schéma de l’ensemble avec les dimensions principales, les compartiments et raccordements 

- Les instructions de manipulation établies par le fabricant (transport, installation et raccordement) 

- Pour les accessoires du réservoir : prescriptions en matière de montage, de maintenance et de contrôle 

- Les prescriptions en matière de maintenance 

- Un tableau de jaugeage (si d’application) 

Ces documents doivent être conservés à proximité du(des) réservoir(s).
