---
type: document-section
document_id: cct-105
section_id: doc105-tech-0064
ordre_document: 87
titre: ARTICLE C3. PAR. 0. Références normatives
aliases:
  - CCT 105 — HVAC FR 2023 — 87 ARTICLE C3. PAR. 0. Références normatives
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/86-article-c3-evacuation-des-produits-de-la-combustion|ARTICLE C3. EVACUATION DES PRODUITS DE LA COMBUSTION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/88-article-c3-par-1-raccordement-et-conduit-d-evacuation-exigences-generales|ARTICLE C3. PAR. 1. Raccordement et conduit d’évacuation – exigences générales]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 87_article_c3._par._0._références_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C3. PAR. 0. RÉFÉRENCES NORMATIVES 

|**Norme**|**Intitulé**|**Date**|
|---|---|---|
|NBN B 61-001|Chaufferies et cheminées|10

- 1986<br>+A1 08-1996|
|NBN B 61-002|Chaudières de chauffage central dont la puissance est<br>inférieure à 70 kW – Prescriptions concernant leur espace<br>d’installation, leur amenée d’air et leur évacuation de fumée|04 – 2006.<br>+ AC 12

- 2008|
|NBN D51-003|Installations intérieures alimentées au gaz naturel et<br>placement des appareils d’utilisation – Dispositions<br>générales|02 – 2010|
|NBN D51-006|Installations intérieures alimentées au butane ou propane<br>commercial en phase gazeuse à une pression maximale de<br>service de 5 bar et placement des appareils d’utilisation –<br>Dispositions générales–Partie 1, 2 et 3|12 – 2010|
|NBN S 01-401|Acoustique – Valeurs limites des niveaux de bruit en vue<br>d’éviter l’inconfort dans les bâtiments|1987|
|NBN EN 1443|Conduits de fumée–Exigences générales|05-2003|
|NBN EN 1856-1|Conduits de fumée – Prescriptions pour les conduits de<br>fumée métalliques – Partie 1 : composants de systèmes de<br>conduits de fumée|10

- 2009|
|NBN EN 1856-2|Conduits de fumée – Prescriptions relatives aux conduits<br>de fumée métalliques – Partie 1 : tubages et éléments de<br>raccordement métalliques|10

- 2009|
|NBN EN 10088-1|Aciers inoxydables–Partie 1 : liste des aciers inoxydables|09-2005|
|NBN EN 13384-1<br>+ A2|Conduits de fumée

- Méthodes de calcul thermo-aéraulique<br>- Partie 1: Conduits de fumée ne desservant qu'un seul<br>appareil|09

- 2008|
|NBN EN 13384-2<br>+ A1|Conduit de cheminée

- Méthode de calcul thermo-<br>aéraulique

- Partie 2 : Conduits de fumée desservant plus<br>d'un appareil de chauffage|05

- 2009|
|NBN EN 14471|Conduits de fumée – Systèmes avec conduits intérieurs en<br>plastique–Prescriptions et méthodes d’essai|11

- 2005|
|NBN EN 14989-2|Conduits de fumée – Exigences et méthodes d’essai pour<br>conduits de fumée métalliques et conduits d’alimentation en<br>air pour tous matériaux pour des appareils de chauffage<br>étanches – Partie 2 : conduits de fumée et d’alimentation<br>en air pour appareils étanches|06

- 2008|
|NBN EN 15287-1<br>+ A1|Conduits de fumée –  et mise en œuvre des conduits de<br>fumée

- Partie 1 : conduits de fumée pour appareils qui<br>dépendent de l’air dans la pièce|10

- 2010|
|NBN EN 15287-2|Conduits de fumée –  et mise en œuvre des conduits de<br>fumée

- Partie 2 : conduits de fumée pour chaudières<br>étanches|09

- 2008|
|CEN/TR 1749|European scheme for the classification of gas appliances<br>according to the method of evacuation of the combustion<br>products|2009|
|CEN/TS 16134|Chimney terminals – General requirements and material<br>independent test methods|2011|
