---
type: document-section
document_id: cct-105
section_id: doc105-tech-0065
ordre_document: 88
titre: ARTICLE C3. PAR. 1. Raccordement et conduit d’évacuation – exigences générales
aliases:
  - CCT 105 — HVAC FR 2023 — 88 ARTICLE C3. PAR. 1. Raccordement et conduit d’évacuation – exigences générales
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/87-article-c3-par-0-references-normatives|ARTICLE C3. PAR. 0. Références normatives]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/89-article-c3-par-2-determination-des-resistances-thermiques-des-parois-et-sections-des-conduits-d|ARTICLE C3. PAR. 2. Détermination des résistances thermiques des parois et sections des conduits de raccordement et d’évacuation]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 88_article_c3._par._1._raccordement_et_conduit_dévacuation_exigences_générales.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C3. PAR. 1. RACCORDEMENT ET CONDUIT D’ÉVACUATION – EXIGENCES GÉNÉRALES 

**Remarques préliminaires :** 

- La norme NBN EN 1443 « Exigences générales » est d’application, ainsi que les normes NBN B 61-001 – pour Pn ≥ 70 kW et NBN B 61-002 – pour Pn < 70 kW. 

- Le présent cahier des charges type traite des conduits d’évacuation faisant partie intégrante des installations HVAC et ne reprend pas les cheminées exécutées dans le cadre des entreprises de gros-œuvre et finitions. 

**1. Définitions** 

**1.1. Cheminées construites sur place** 

Dans le cas de cheminées construites sur place, y compris les cheminées existantes qui sont rénovées et/ou pourvues d'un tubage, tous les composants sont amenés et montés séparément. Tous les composants (y compris les matériaux auxiliaires tels que les joints, ...) doivent être adaptés à un emploi comme élément de cheminée et/ou doivent satisfaire individuellement aux exigences et prescriptions des composants décrits ci-après. 

La Fig. C3.1.-1 ci-dessous montre les composants ou parties constituantes d'une cheminée multi parois construite sur place. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0145-09.png)


**LEGENDE** 

1. Cheminée 

2. Conduit d’évacuation des gaz brulés 

3. Tubage ou conduit interne 

4. Isolation thermique 

5. Paroi externe de la cheminée 6. Enveloppe ou habillage 

7. Section considérée dans le conduit 8. Paroi (combustible) voisine 9. Raccord entre le conduit de raccordement et le conduit d’évacuation 

10. Conduit de raccordement 11. Générateur 12. Distance jusqu’au matériau combustible 13. Trappe de visite et d’entretien 14. Prises de mesure 

Fig. C3.1.-1 – Composants et accessoires d’une évacuation des produits de la combustion

**1.2. Paramètres dimensionnels importants pour déterminer les dimensions du conduit de fumée** 

La figure C3.1.-2 reprend les paramètres dimensionnels tels que définis ci-dessous : 

- La hauteur utile ou hauteur de tirage Ht de la cheminée correspond à la différence de hauteur entre le débouché du conduit de fumée et l'orifice de sortie du générateur de chaleur ou de son coupe-tirage ; 

- La hauteur de tirage est la somme de la hauteur effective du conduit de fumée (Hc) et de la hauteur effective du conduit de raccordement (Hv), donc : Ht = Hc + Hv. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0146-05.png)


**LEGENDE** 

Hc (m): hauteur effective de la cheminée 

Hv (m): hauteur effective du conduit de raccordement 

Ht (m): hauteur utile de la cheminée (hauteur de tirage) 

L (m): longueur du conduit d’évacuation 

Lv (m): longueur du conduit de raccordement 

A (m²): section du conduit d’évacuation (avec diamètre hydraulique Dh) 

Av (m²): section du conduit de raccordement (avec diamètre hydraulique Dhv) 

Fig. C3.1.-2 – Hauteurs de tirage et effective, superficie du conduit d’évacuation et de raccordement 

**1.3. Systèmes d’évacuation de fumée** 

Par « systèmes d’évacuation de fumée » on comprend des cheminées préfabriquées dont les composants de construction sont conçus par le même fabricant et qui sont approuvés dans leur ensemble comme un seul système livré et installé sur place. Les systèmes d’évacuation de fumée doivent satisfaire aux exigences et prescriptions des normes de produits, NBN EN 1856-1 (produits en métal) et NBN EN 14471 (produits en plastique). 

La Fig. C3.1.-3 montre schématiquement les composants d'un système d’évacuation de fumée.

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0147-01.png)


- **LEGENDE** 3.1 trappe d'accès 3.2 dispositif de ventilation pour l’espace entre le conduit d'évacuation et le mur extérieur 

- 3.4 élément de raccordement entre le conduit de raccordement et le conduit d'évacuation 

- 3.5 évacuation des condensats 3.7 régulateur de tirage 3.9 clapet de surpression (protection contre la surpression) 

- 3.10 compartiment coupe-feu 3.12 élément préfabriqué pour l'étanchéité à l'eau du toit 3.14 pièce de jonction entre le conduit de raccordement et le générateur 

- 3.15 terminal (chapeau) 3.17 joint contre la pluie 3.20 silencieux 3.21 orifice ou rainure de ventilation pour l'évacuation des gaz de fumées 

- 3.22 composant avec ouvertures de mesure Sections (conduit d'évacuation) : a)  conduit d'évacuation en bloc plein ou dans une gaine b) conduit d'évacuation interne ou externe (autonome) c) conduit d'évacuation en bloc creux ou dans une gaine d) conduit d'évacuation dans une gaine qui fait partie du bâtiment 

- e)  conduit d'évacuation dans une enveloppe séparée 

Fig. C3.1.-3 – Composants d’un système d’évacuation de fumée 

**2. Désignation d’un conduit de fumée** 

**2.1. Impositions** 

Le conduit d’évacuation, le conduit de raccordement, le raccord entre les conduits de raccordement et d’évacuation et le générateur doivent avoir des classes de désignation appropriées au type de générateur et aux détails relatifs à la structure du bâtiment. 

Le conduit de raccordement peut avoir une désignation différente de celle du conduit de fumée. Exemple : En sortie du générateur existe une pression positive dans le conduit de raccordement, mais la conception du conduit d’évacuation est telle que ce dernier fonctionne en pression négative (tirage). 

**2.2. Paramètres de désignation** 

**2.2.1. Généralités** 

On distingue les « paramètres de désignation » suivants : 

- T : classe de température 

- P : classe de pression positive 

- N : classe de pression négative 

- W : fonctionnement en conditions humides (W = wet) 

- D : fonctionnement en conditions sèches (D = dry) 

- Vx : résistance à la corrosion pour W et D ; où x vaut • 1 : testé avec gaz et kérosène 

   - 2 : testé avec fuel léger et bois pour feu ouvert

- 3 : testé avec fuel lourd et combustible solide (ex. charbon, tourbe et bois pour foyer fermé) 

- O : représente l’absence de résistance au feu de cheminée 

- G : représente la résistance au feu de cheminée 

- xx : est la distance (en mm) par rapport aux matériaux combustibles 

- L  : représente la spécification du matériau – L suivi de 2 chiffres. Suivent après 3 chiffres pour désigner l’épaisseur de la paroi interne – en 1/100 de mm. 

Chaque paramètre de désignation doit être d’une classe au moins égale à celle requise pour le générateur raccordé au conduit ou d’une classe supérieure conformément à la séquence suivante : 

- T600 > T450 > T400 > T300 > T250 > T200 > T160 > T140 > T120 > T100 > T080 ; 

- P > N ; 

- W3 > W2 > W1 ; 

- D3 > D2 > D1 ; 

- W > D pour une corrosion identique 

- Gxx > Oxx ; 

- xx (inférieur) > xx(supérieur) 

**2.2.2. Classes de température** 

Les classes de températures sont définies dans le tableau C3.1-1 ci-après. 

|Classe de température|Température. nominale d’utilisation|
|---|---|
|T 080|≤ 80|
|T 100|≤ 100|
|T 120|≤ 120|
|T 140|≤ 140|
|T 160|≤ 160|
|T 200|≤ 200|
|T 250|≤ 250|
|T 300|≤ 300|
|T 400|≤ 400|
|T 450|≤ 450|
|T 600|≤ 600|



Tab. C3.1.-1 – Classes de températures 

**2.2.3. Classes de pression** 

Les classes de pression sont définies dans le tableau C3.1.-2 ci-après. 

|Classe|Pression<br>maximale d’utilisation<br>Pa|Fuite autorisée<br>l . s-1. m-2|Fonctionnement<br>Evacuation des gaz brulés<br>en dépression / en surpression|
|---|---|---|---|
|N1|40|2,0|en dépression|
|N2|20|3,0|en dépression|
|P1|200|0,006|en surpression|
|P2|200|0,120|en surpression|
|H1|5000|0,006|en surpression|
|H2|5000|0,120|en surpression|



Tab. C3.1.-2 – Classes de pression

**2.3. Marquage obligatoire d’un conduit de raccordement et d’évacuation des produits de combustion** 

Chaque conduit de fumée doit être marqué comme indiqué dans la norme NBN EN 1443. Un exemple est donné ci-après pour un conduit métallique à double paroi (NBN EN 1856/1) dans la figure C3.1.-4, pour un conduit métallique à simple paroi (NBN EN 1856/2) dans la figure C3.1.-5 et pour un conduit en matière synthétique (plastique) (NBN EN 14471) dans la figure C3.1.-6. 

**Norme EN 1856-1** : “Conduits de fumée – Prescriptions pour les conduits de fumée métalliques - Partie 1: Composants de systèmes de conduits de fumée”. Cette norme traite des conduits d’évacuation rigides. 

**Classe de température** : lettre T suivie par la température des produits de combustion nominale admissible dans le conduit. Exemple : T080, T100, etc. 

**Classe de pression** : résistance à la pression à laquelle les produits de combustion sont évacués.  Cette pression donne la pression différentielle entre la pression dans le conduit et la pression atmosphérique. Classes: **dépression** (vis-à-vis la pression atmosphérique) **classe N surpression classe P grande surpression classe H** chaque classe de pression est divisée en deux sous classes, ainsi il existe 6 classes de pression : N1, N2, P1, P2, H1 et H2 **Résistance à la pénétration de condensats** : dans la classe de résistance aux condensats nous distinguons deux classes: la **classe sec** (dry) **(D)** et la **classe humide** (wet) **(W) Résistance à la corrosion** : La résistance à la corrosion est indiquée comme suit dans la norme NBN EN 1856-1 • V1 pour les produits testés suivants la norme annexe A • V2 pour les produits testés suivants la norme annexe B • V3 pour les produits testés suivants la norme annexe C • Vm pour les produits qui ont une auto certification du fabricant Note: l’essai type V1 est fait avec du gaz naturel l’essai type V2 est fait avec du fioul léger l’essai type V3 est fait avec du fioul lourd, du charbon ou du bois **Spécification du matériau** du conduit intérieur (lettre L suivie de 2 chiffres) Nuance de N° conforme conforme matériau suivant EN 10088-1 ANSI 201 EN 1856-1 20 1.4301 304 30 1.4307 304L 40 1.4401 316 50 1.4404 316L 1.4571 316TI 60 1.4432 316L* 70 1.4539 904L 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0149-06.png)


**----- Start of picture text -----**<br>
Epaisseur de paroi  (3 chiffres en centièmes de mm)<br>Résistance au feu de cheminée  :<br>Conduits qui ne résistent pas au feu de cheminée : c lasse O<br>Conduits qui résistent au feu de cheminée :  classe G<br>(dans certaines normes EN, entre autres EN 1457, la classe G est<br>désignée comme classe S)<br>Distances auxquelles des matériaux combustibles doivent être<br>éloignés  du conduit d’évacuation (en mm)<br>**----- End of picture text -----**<br>


**EN1856-1 -T600

- N1

- W

- V2

- L50050

- G50** 

Fig. C3.1.-4 – Exemple de marquage d’un conduit d’évacuation composé – acier inoxydable à double paroi - répondant à la norme NBN EN 1856-1

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0150-01.png)


**----- Start of picture text -----**<br>
norme EN 1856-2  : “Conduits de fumée – Prescriptions pour les conduits de<br>fumée métalliques - Partie 2: Tubes et éléments de raccordement<br>métalliques”.<br>Cette norme traite des conduits de raccordement et des conduits de tubages<br>souples.<br>Classe de température  T250<br>Classe de pression  N1  : pour conduits d’évacuation en dépression<br>Classe de résistance aux condensats  W  : appropriée pour les<br>appareils à condensation<br>Classe de résistance à la corrosion  Vm  :<br>Auto certification par le fabricant<br>Appropriée pour les applications gaz<br>Spécification du matériau du conduit intérieur  70 :<br>= inox 1.4539 = 904L<br>L’épaisseur de paroi du matériau  013   = 0,13 mm<br>Classe de résistance au feu de cheminée  0 :<br>n’a pas de résistance au feu de cheminée, ce qui<br>n’est pas exigé pour les applications gaz<br>**----- End of picture text -----**<br>


**EN1856-2

- T250

- N1

- W

- Vm

- L70013

- 0** 

Fig. C3.1.-5 – Exemple de marquage pour d’un conduit d’évacuation – acier inoxydable à simple paroi - répondant à la norme NBN EN 1856-2

EN 14471  T120  H1  O00  W  2  E  D  LO **EN 14471** “Conduits de fumée – Systèmes de conduits de fumée avec conduits intérieurs en plastique – Prescriptions et méthodes d’essai” **Classe de température** : lettre T suivie de la limite supérieure de la température de service nominale admise des produits de combustion dans le conduit. Exemple : T120. 

**Classe de pression** : résistance à la pression d’évacuation des produits de combustion.  Cette pression donne la différence entre la pression dans le conduit et la pression atmosphérique. Classes: **dépression** (par rapport à la pression atmosphérique) **classe N surpression classe P surpression élevée classe H** Chacune de ces classes de pression est divisée en deux sous-classes; on a donc 6 classes de pression possibles N1, N2, P1, P2, H1 et H2 

**Classe de résistance au feu de cheminée** : Conduits qui **ne résistent pas** au feu de cheminée : c **lasse O** Conduits qui **résistent** au feu de cheminée : **classe G Distances auxquelles des matériaux combustibles doivent être éloignés du conduit d’évacuation (en mm)** 20 signifie qu’il faut respecter une distance de 20 mm, pour un conduit à simple paroi 00 signifie qu’il faut respecter une distance de 0 mm, utilisation concentrique 

**Classe de résistance aux condensats** : On distingue deux classes de résistance aux condensats : la c **lasse sèche** (dry =) **(D)** et la **classe humide** (wet) **(W)** 

- **Résistance à la corrosion** : La résistance à la corrosion est indiquée comme suit dans la norme NBN EN 1856-1 

- V1 pour les produits testés suivants la norme annexe A 

- V2 pour les produits testés suivants la norme annexe B 

- V3 pour les produits testés suivants la norme annexe C 

- Vm pour les produits qui ont une auto certification du fabricant 

Note: l’essai type V1 est fait avec du gaz naturel l'essai type V2 est fait avec du fioul léger l’essai type V3 est fait avec du fioul lourd, du charbon ou du bois 

**Installation** I = uniquement pour installation à l’intérieur d’un bâtiment (abréviation d’ ”Intérieur”) E = pour installation à l’intérieur et à l’extérieur d’un bâtiment (abréviation d’ ”Extérieur”) 

**Classe de contribution au feu pour systèmes de cheminées** (NBN EN 13501)   D = contribue à un feu 

**Classe de l’enveloppe** L = pas d’enveloppe L0 = système de cheminée avec enveloppe incombustible (ex. métal) L1 = système de cheminée avec enveloppe combustible (ex. synthétique) 

Fig. C3.1.-6 – Exemple de marquage d’un conduit d’évacuation en matériau synthétique répondant à la norme NBN EN 14471 

**3. Exigences spécifiques pour les conduits de raccordement et d’évacuation** 

**3.1. Matériaux admis** 

Les cheminées métalliques à double paroi isolée sont les seules autorisées pour les conduits de raccordement et d’évacuation dans les installations régies par le présent cahier des charges type. De plus, seuls sont autorisés les matériaux repris dans le tableau C3.1-3 ci-après. 

Les matériaux synthétiques ne sont autorisés que pour les tubages (systèmes liners – voir point 3.2)

|**INDICATION DE MATÉRIAU

- CONDUITS MÉTALLIQUES**|**INDICATION DE MATÉRIAU

- CONDUITS MÉTALLIQUES**|**INDICATION DE MATÉRIAU

- CONDUITS MÉTALLIQUES**|**INDICATION DE MATÉRIAU

- CONDUITS MÉTALLIQUES**|**INDICATION DE MATÉRIAU

- CONDUITS MÉTALLIQUES**|**TYPE DE GÉNÉRATEUR DE CHALEUR ET COMBUSTIBLE UTILISÉ**|**TYPE DE GÉNÉRATEUR DE CHALEUR ET COMBUSTIBLE UTILISÉ**|**TYPE DE GÉNÉRATEUR DE CHALEUR ET COMBUSTIBLE UTILISÉ**|**TYPE DE GÉNÉRATEUR DE CHALEUR ET COMBUSTIBLE UTILISÉ**|**TYPE DE GÉNÉRATEUR DE CHALEUR ET COMBUSTIBLE UTILISÉ**|**TYPE DE GÉNÉRATEUR DE CHALEUR ET COMBUSTIBLE UTILISÉ**|**TYPE DE GÉNÉRATEUR DE CHALEUR ET COMBUSTIBLE UTILISÉ**|**TYPE DE GÉNÉRATEUR DE CHALEUR ET COMBUSTIBLE UTILISÉ**|**TYPE DE GÉNÉRATEUR DE CHALEUR ET COMBUSTIBLE UTILISÉ**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||||||**Gaz**(3)<br>**(chaudière non à**<br>**condensation)**||**Gaz**(3)<br>**(chaudière à**<br>**condensation)**||**Mazout**<br>**(chaudière non à**<br>**condensation)**||**Mazout**<br>**(chaudière à**<br>**condensation)**||**Combustible**<br>**solide**<br>**(toutes**<br>**chaudières)**|
|**Type de matériau d'après**<br>**EN 1856-1ou EN 1856-2**|||**Acier inoxydable**<br>**Numéro conforme à**|||||||||||
|**Num.**|**Symbole (5)**||**EN 10088-1**|**AISI**||||||||||
|20|X5CrNi 18-10|-|1.4301|304|autorisé||interdit||interdit||interdit||interdit|
|30|X2CrNi 18-9|-|1.4307|304L|autorisé||interdit||interdit||interdit||interdit|
|40|X5CrNiMo 17-12-2|-|1.4401|316|autorisé||autorisé||autorisé||interdit||interdit|
|50|X2CrNiMo 17-12-2<br>X6CrNiMoTi 17-12-2|-<br>-|1.4404<br>1.4571|316L<br>316Ti|-<br>autorisé||-<br>autorisé||-<br>autorisé||-<br>autorisé||autorisé (1)<br>-|
|60|X2CrNiMo 17-12-3|-|1.4432|-|autorisé||autorisé||autorisé||autorisé||autorisé (1)|
|70|X1CrNiMoCu 25-20-5|-|1.4539|904L|autorisé||autorisé||autorisé||autorisé||autorisé (1)|
|**CONDUITS EN D'AUTRES MATERIAUX**||||||||||||||
|**Plastique – matériau synthétique (2)- p.ex. PP ou PPs (4)**|||||interdit|autorisé (2)||interdit||autorisé (2)||interdit||
|(1) pour autant qu'un calcul sur base de la norme NBN EN 13384-1 atteste qu'aucune condensation ne puisse apparaître ;<br>(2) les conduits d'évacuation en plastique ne peuvent être autorisés que s'ils satisfont aux exigences du point 9.3.3. de la norme prNBN B61-001-ed.2-2012<br>(3) les applications avec combustibles biogaz sont seuls autorisés avec le matériau : EN 1.4539 ou AISI 904L<br>(4) Les tubages en matériaux synthétiques répondent à la NBN EN 14471<br>(5) Cr (chrome), Cu (cuivre), Mg (magnésium), Mn (manganèse), Mo (molybdène), Ni (nickel), Si (silicium), Ti (titane) et Zn (zinc).||||||||||||||



Tab. C3.1.-3.- Adéquation des matériaux pour les conduits de raccordement et d'évacuation en fonction du type de générateur de chaleur et du type de combustible

**3.2. Systèmes liners (tubages)** 

Seuls les matériaux repris au point 3.1. sont autorisés. 

**3.3. Raccordements chaudières / cheminées** 

Ils seront à double paroi isolée si la longueur dépasse 0,5 m ; exceptée la manchette avec les points de mesure. 

**3.4. Classes de températures minimales exigées** 

Les classes doivent être conformes au tableau C3.1.-4 ci-après. 

|**Type de générateur de**<br>**chaleur**|**Classe de**<br>**température**|**Classe de**<br>**pression**<br>**(1)**|**Classe de**<br>**résistance**<br>**au feu de**<br>**cheminée (2)**|**Classe de**<br>**résistance aux**<br>**condensats (3)**|**Classe de**<br>**résistance à la**<br>**corrosion (4)**|
|---|---|---|---|---|---|
|Gaz<br>Chaudière ouverte|T250|N|O|D|V1 ou 1|
|Chaudière au gaz avec<br>brûleur à flamme pulsée|T200 – T300|N / P|O|D|V1 ou 1|
|Gaz<br>Chaudière fermée<br>(étanche)|T200|P|O|D|V1 ou 1|
|Gaz<br>Chaudière à<br>condensation|T80 – T160|N / P|O|W|V1 ou 1|
|Fuel léger|T200 – T300|N|G|D|V2 ou 2|
|Fuel léger<br>Chaudière à<br>condensation|T80 – T160|N / P|O|W|V2 ou 2|
|Combustible solide|T400|N|G|D|V3 ou 3|
|(1) Classes de pression : (N) : dépression – (P) : surpression<br>(2) Classes de résistance au feu : (G) : résiste au feu de cheminée – (O) : ne résiste pas au feu de<br>cheminée<br>(3) Classes de résistance aux condensats : (W) : résiste aux condensats – (D) : ne résiste pas aux<br>condensats<br>(4) Classes de résistance à la corrosion : V1, V2 ou V3 : pour conduits de raccordement et<br>d'évacuation en métal–1, 2 ou 3 : pour conduits en béton, terre cuite ou en matière plastique||||||



Tab.C3.1.-4 - Choix des conduits de raccordement et d'évacuation en fonction du type de générateur de chaleur y raccordé 

**3.5. Classes de pression** 

Les classes seront sélectionnées en fonction de la pression régnant dans la cheminée entre les types: N1, P1 ou H1. 

**3.6. Notes de calcul** 

Avant tout montage sur chantier, l’entrepreneur soumet obligatoirement une note de calcul de l’ensemble conduit(s) de raccordement et d’évacuation établie au moyen d’un logiciel conforme à la NBN EN 13384/1 ou 2 à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]].

**3.7. Accessoires obligatoires** 

Le conduit de raccordement doit être équipé d’au moins une trappe d’accès et d’entretien si son parcours et sa longueur l’exigent. 

Dans chaque conduit vertical est prévue une trappe d’accès et d’entretien au pied de celui-ci, ainsi qu’au sommet avant le passage de toiture dans le cas de bâtiments à plus forte hauteur où le ramonage à la brosse n’est pas possible d’en bas, compte tenu de la hauteur de la cheminée. 

Des trappes d’accès supplémentaires sont à prévoir, le cas échéant, pour permettre un entretien selon les règles de l’art du conduit d’évacuation ; p.ex. lors de changements de direction du conduit. 

**3.8. Evacuation des condensats** 

Au pied de cheminée doit toujours être prévu une évacuation des condensats au travers d’un siphon (de hauteur de niveau d’eau prévue par le fabricant de chaudière - aussi pour les chaudières non à condensation). 

Cette évacuation est raccordée au réseau des eaux usées. 

Le raccordement est fait au travers d’un appareil de neutralisation des eaux de condensation acides

- p. ex. du type à granulés basiques

- si le pH de ces eaux risque de ne pas se situer entre min. 6,5 et max.9 au niveau de raccordement de la décharge dans le réseau d’égouttage public.
