---
type: document-section
document_id: cct-105
section_id: doc105-tech-0066
ordre_document: 89
titre: ARTICLE C3. PAR. 2. Détermination des résistances thermiques des parois et sections des conduits de raccordement et d’évacuation
aliases:
  - CCT 105 — HVAC FR 2023 — 89 ARTICLE C3. PAR. 2. Détermination des résistances thermiques des parois et sections des conduits de raccordement et d’évacuation
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/88-article-c3-par-1-raccordement-et-conduit-d-evacuation-exigences-generales|ARTICLE C3. PAR. 1. Raccordement et conduit d’évacuation – exigences générales]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/90-article-c3-par-3-ventilation-amenee-et-evacuation-d-air-dans-les-chaufferies|ARTICLE C3. PAR. 3. Ventilation, amenée et évacuation d’air dans les chaufferies]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 89_article_c3._par._2._détermination_des_résistances_thermiques_des_parois_et_sections_des_conduits_de_raccordement_et_dévacuation.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C3. PAR. 2. DÉTERMINATION DES RÉSISTANCES THERMIQUES DES PAROIS ET SECTIONS DES CONDUITS DE RACCORDEMENT ET D’ÉVACUATION 

**1. Résistances thermiques des conduits de raccordement et d’évacuation** 

1 La résistance thermique R (désigné par le symbole dans la norme NBN EN 13384) des parois des 𝛬𝛬 conduits de raccordement et d’évacuation doit être au moins égale à 0,4 m².K/W. 

Les calculs de refroidissement des fumées sont effectués par l’entrepreneur en appliquant les normes NBN EN 13384-1 (un générateur raccordé) et NBN EN 13384-2 (plus d’un générateur raccordé). 

**2. Sections des conduits de raccordement et d’évacuation** 

Les sections sont celles calculées suivant les normes : 

- NBN EN 13384-1 pour des conduits desservant un seul générateur 

- NBN EN 13384-2 pour des conduits desservant plus de un générateur : 

   - soit sous la forme d’un raccordement de plusieurs générateurs en cascade au même niveau d’installation. 

   - soit sous la forme de raccordements de plusieurs générateurs installés à des niveaux d’installation différents. 

Si un générateur de type classique (non à condensation) à puissance variable (deux allures ou modulant) ou plusieurs chaudières sont raccordés à une seule cheminée, celle-ci ne pourra présenter de phases de condensation au débouché à n’importe quel régime de puissance ou nombre de chaudières en service. 

Il en va de même avec la pression dans le conduit de  raccordement et d’évacuation (dépression demandée par le fabricant du générateur ou surpression maximale admissible dans le conduit). 

Ceci devra être confirmé par la note de calcul d’après le logiciel conforme à la NBN EN 13384/1 ou 2. Si un risque de condensation existe, il faudra au moins faire usage d’une ensemble d’évacuation de type W – résistant à l’humidité et équipée de joints d’étanchéité, comme les conduits de type P1 ou H1. 

Les matériaux choisis pour l’ensemble du système d’évacuation des fumées doivent bénéficier d’une certification produit CE et doivent être conformes aux différentes normes précitées quel que soit le type de générateur raccordé ; qu’il soit du type à combustion ouverte, du type à combustion étanche par rapport à l’ambiance, du type classique (non à condensation) ou à condensation.
