---
type: document-section
document_id: cct-105
section_id: doc105-tech-0067
ordre_document: 90
titre: ARTICLE C3. PAR. 3. Ventilation, amenée et évacuation d’air dans les chaufferies
aliases:
  - CCT 105 — HVAC FR 2023 — 90 ARTICLE C3. PAR. 3. Ventilation, amenée et évacuation d’air dans les chaufferies
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/89-article-c3-par-2-determination-des-resistances-thermiques-des-parois-et-sections-des-conduits-d|ARTICLE C3. PAR. 2. Détermination des résistances thermiques des parois et sections des conduits de raccordement et d’évacuation]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/91-article-c4-production-de-froid-et-pompes-a-chaleur|ARTICLE C4. PRODUCTION DE FROID ET POMPES A CHALEUR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 90_article_c3._par._3._ventilation_amenée_et_évacuation_dair_dans_les_chaufferies.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C3. PAR. 3. VENTILATION, AMENÉE ET ÉVACUATION D’AIR DANS LES CHAUFFERIES 

**1. Généralités** 

Un local de chauffe doit être pourvu de dispositifs de ventilation qui présentent les objectifs suivants : 

1. L’amenée d’air comburant nécessaire à tous les générateurs de chaleur à circuit de combustion ouvert (type B1x et B2x) présents; 

2. La limitation de la température intérieure dans le local de chauffe à une valeur maximale admise de (+40°C en été), c.-à-d. quand le local de chauffe peut être ventilé par l'air extérieur à une valeur admise de 30°C ; en hiver, il faut veiller à ce que la ventilation ne puisse pas provoquer de gel dans le local de chauffe; 

3. La ventilation du local de chauffe se fait d'une part par l'air extérieur entrant par une grille ou un conduit au bas du local de chauffe (on parle de “ventilation basse”) et d'autre part, par l'évacuation de l'air intérieur plus chaud accumulé au plafond et sortant à l'air libre par tirage naturel via une grille ou un conduit (on parle de “ventilation haute”). Les ouvertures prévues à cet effet en bas et en haut dans le local de chauffe ne se ferment jamais. Il est permis que l'amenée d’air se fasse par tirage naturel comme de manière forcée (mécanique). L'évacuation d'air doit toutefois toujours se faire de manière naturelle. 

4. L'évacuation des odeurs gênantes ou, éventuellement, de petites quantités de vapeur et de gaz qui peuvent s'échapper des appareils ou canalisations présents à cause de fuites ou de pertes d'étanchéité.

**2. Sections d’amenée et d’évacuation d’air** 

La norme NBN B61-002 ver.1-2006 est d’application pour Pn < 70 kW. La norme NBN B61-001 ver.1-1986 + addendum 1996 est d’application pour Pn ≥ 70 kW. Voir tableaux C3.3.-1 et C3.3.-2 ci-dessous. 

|Type de<br>chaudière|Chaudières<br>courantes<br>concernées|Hauteur<br>cheminée ht<br>[m]|Puissance installée Pn<br>[kW]|Section Atde l’amenée [cm²]||
|---|---|---|---|---|---|
||Atmosphérique<br>gaz|indifférent|Pn< 70|**At ≥ 6 x Pn avec un minimum de 50 cm²**<br>**ou 150 cm²pourporte détalonnée**||
|||ht≤ 6 m|70 ≤ Pn≤1200|**At≥ 150 x (1+0,1x (z-3)) x Pn / 17,5**||
|||ht> 6 m|70 ≤ Pn≤1200|**At≥ 100 x (1+0,1x (z-3)) x Pn / 17,5**||
|B1x||||||
|||||||
|||ht≤ 6 m|1200 < Pn≤ 12000|**At≥ 300 x (1+0,1x (z-3)) x √Pn**||
|||ht> 6 m|1200 < Pn≤ 12000|**At≥ 200 x (1+0,1x (z-3)) x √Pn**||
||Gaz à air pulsé,<br>mazout|indifférent|Pn< 70|**At ≥ 3x Pn avec un minimum de 50 cm²**<br>**ou 150cm²pourporte détalonnée**||
|||ht≤ 6 m|70 ≤ Pn≤1200|**At≥ 150 x (1+0,1x (z-3)) x Pn / 17,5**||
|||ht> 6 m|70 ≤ Pn≤1200|**At≥ 100 x (1+0,1x (z-3)) x Pn / 17,5**||
|B2x||||||
|||||||
|||ht≤ 6 m|1200 < Pn≤ 12000|**At≥ 300 x (1+0,1x (z-3)) x √Pn**||
|||ht> 6 m|1200 < Pn≤ 12000|**At≥ 200 x (1+0,1x (z-3)) x √Pn**||
||Chaudière<br>étanche (gaz –<br>mazout; murale<br>ou au sol)|indifférent|Pn< 70 et r > 35|**At ≥ Pn avec un minimum de 50 cm²**||
|||indifférent|Pn< 70 et   r ≤ 35|**0**||
|Cxx||||||
|||||||
|||indifférent|Pn≥ 70|**Min. 200 cm²**||
|z = valeur la plus grande entre 3 et n<br>n = nombre de coudes + nombre de grilles sur le parcours (3 ≤ n ≤ 5)<br>r = Puissance nominale installée (totale) / volume du local de chauffe [kW/ m³]<br>ht=hauteur du conduit d'évacuation des gaz de combustion [m]||||||



Tab.C3.3.-1 - Récapitulatif des sections minimales d’amenée d’air At d’un local de chauffe en ventilation naturelle

|Type de<br>chaudière|Chaudières<br>courantes<br>concernées|Hauteur  ha<br>[m]|Puissance installée Pn<br>[kW]|Section Aade l’évacuation [cm²]|
|---|---|---|---|---|
||Atmosphérique<br>gaz|indifférent|Pn< 70|**Aa ≥ 0,33 x At avec un minimum de 50**<br>**cm²**|
|||ha  ≤ 6 m<br>ou séparé|70 ≤ Pn≤1200|**Aa ≥ 0,33 x At    ,**<br>**avec un minimum de 200 cm²**|
|B1x|||||
||||||
|||ha  > 6 m<br>et accolé|70 ≤ Pn≤1200|**Aa ≥ 0,25 x Ac  ,**<br>**avec un minimum de 200 cm²**|
||Gaz à air pulsé,<br>mazout|indifférent|Pn< 70|**Aa ≥ 0,33 x At avec un minimum de 50**<br>**cm²**|
|||<br>ha  ≤ 6 m ou<br>séparé|<br>70 ≤ Pn≤1200|**Aa ≥ 0,33 x At    ,**<br>**avec un minimum de 200 cm²**|
|B2x|||||
||||||
|||ha  > 6 m et<br>accolé|<br>70 ≤ Pn≤1200|**Aa ≥ 0,25 x Ac  ,**<br>**avec un minimum de 200 cm²**|
||Chaudière<br>étanche (gaz-<br>mazout ; murale<br>ou au sol)|indifférent|Pn< 70 et r > 35|**At≥ Pn avec un minimum de 50 cm²**|
|||<br>indifférent|Pn< 70 et   r ≤ 35|**0**|
|Cxx|||||
||||||
||||70 ≤ Pn≤1200|**Min. 200 cm²**|
|At= superficie libre totale des ouvertures d'amenée d'air [cm2]<br>Ac= superficie totale des conduits d’évacuation des gaz de combustion [cm2]<br>r = Puissance nominale installée (totale) / volume du local de chauffe [kW/m³]<br>ha =hauteur du conduit d'évacuation d'air [m]|||||



Tab.C3.3.-2 - Récapitulatif des sections minimales Aa d’évacuation de l’air d’un local de chauffe en ventilation naturelle
