---
type: document-section
document_id: cct-105
section_id: doc105-tech-0069
ordre_document: 92
titre: ARTICLE C4. PAR. 0. REFERENCES NORMATIVES ET DEFINITIONS
aliases:
  - CCT 105 — HVAC FR 2023 — 92 ARTICLE C4. PAR. 0. REFERENCES NORMATIVES ET DEFINITIONS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/91-article-c4-production-de-froid-et-pompes-a-chaleur|ARTICLE C4. PRODUCTION DE FROID ET POMPES A CHALEUR]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/93-article-c4-par-1-machines-frigorifiques-a-entrainement-electrique|ARTICLE C4. PAR. 1. MACHINES FRIGORIFIQUES A ENTRAINEMENT ELECTRIQUE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 92_article_c4._par._0._references_normatives_et_definitions.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C4. PAR. 0. REFERENCES NORMATIVES ET DEFINITIONS 

**1. Références normatives** 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes : 

|**Norme**|**Titre**|**Date**|
|---|---|---|
|NBN EN 378-1+A2|Systèmes de réfrigération et pompes à chaleur

- Exigences de<br>sécurité et d'environnement

- Partie 1: Exigences de base,<br>définitions, classification et critères de choix|07/2012|
|NBN EN 378-2+A2|Systèmes de réfrigération et pompes à chaleur

- Exigences de<br>sécurité<br>et<br>d'environnement<br>-<br>Partie<br>2:<br>Conception,<br>construction, essais, marquage et documentation|07/2012|
|NBN EN 378-3+A1|Systèmes de réfrigération et pompes à chaleur

- Exigences de<br>sécurité et d'environnement

- Partie 3: Installation in situ et<br>protection des personnes|07/2012|
|NBN EN 378-4+A1|Systèmes de réfrigération et pompes à chaleur

- Exigences de<br>sécurité et d'environnement

- Partie 4: Fonctionnement,<br>maintenance, réparation et récupération|07/2012|
|NBN EN 1736|Systèmes de réfrigération et pompes à chaleur

- Eléments<br>flexibles de tuyauterie, isolateurs de vibration, joints de<br>dilatation et tubes non métalliques

- Exigences, conception et<br>installation|03/2009|
|NBN EN 12263|Systèmes de réfrigération et pompes à chaleur

- Dispositifs-<br>interrupteurs de sécurité limitant la pression

- Exigences et<br>essais|02/1999|
|NBN EN 12693|Systèmes de réfrigération et pompes à chaleur

- Exigences de<br>sécurité et d'environnement

- Compresseurs volumétriques<br>pour fluides frigorigènes|11/2008|
|NBN EN 13445-1<br>/A1|Récipients sous pression non soumis à la flamme

- Partie 1:<br>Généralités|10/2014<br>11/2014|
|NBN EN 13445-2|Récipients sous pression non soumis à la flamme

- Partie 2:<br>Matériaux|10/2014|
|NBN EN 13445-3<br>/A1<br>/A2|Récipients sous pression non soumis à la flamme

- Partie 3 :<br>Conception|10/2014<br>05/2015<br>09/2016|
|NBN EN 13445-4<br>/A1|Récipients sous pression non soumis à la flamme

- Partie 4 :<br>fabrication|10/2014<br>09/2016|
|NBN EN 13445-5|Récipients sous pression non soumis à la flamme

- Partie 5 :<br>Inspection et contrôles|10/2014|
|NBN EN 13445-6<br>/A1|Récipients sous pression non soumis à la flamme

- Partie 6:<br>Exigences pour la conception et la fabrication des récipients<br>sous pression et des parties sous pression moulés en fonte à<br>graphite sphéroïdal|10/2014<br>11/2015|
|NBN CR 13445-7|Unfired pressure vessels

- Part 7: Guidance on the use of the<br>conformity procedures|07/2002|
|NBN EN 13445-8<br>/A1|Récipients sous pression non soumis à la flamme

- Partie 8:<br>Exigences complémentaires pour les récipients sous pression<br>en aluminium et alliages d'aluminium|10/2014<br>02/2015|
|NBN EN 14276-1+A1|Equipements sous pression pour systèmes de réfrigération et<br>pompes à chaleur-Partie 1: Récipients-Exigences générales|03/2011|
|NBN EN 14276-2+A1|Equipements sous pression pour systèmes de réfrigération et<br>pompes à chaleur

- Partie 2: Tuyauteries

- Exigences<br>générales|03/2011|

_CAHIER DES CHARGES TYPE N° 105_ 

|NBN EN 14511-1|Climatiseurs, groupes refroidisseurs de liquide et pompes à<br>chaleur avec compresseur entraîné par moteur électrique pour<br>le chauffage et la réfrigération des locaux

- Partie 1: Termes,<br>définitions et classification|11/2013|
|---|---|---|
|NBN EN 14511-2|Climatiseurs, groupes refroidisseurs de liquide et pompes à<br>chaleur avec compresseur entraîné par moteur électrique pour<br>le chauffage et la réfrigération des locaux

- Partie 2: Conditions<br>d'essai|10/2013|
|NBN EN 14511-3|Climatiseurs, groupes refroidisseurs de liquide et pompes à<br>chaleur avec compresseur entraîné par moteur électrique pour<br>le chauffage et la réfrigération des locaux

- Partie 3: Méthodes<br>d'essai|09/2013|
|NBN EN 14511-4|Climatiseurs, groupes refroidisseurs de liquide et pompes à<br>chaleur avec compresseur entraîné par moteur électrique pour<br>le chauffage et la réfrigération des locaux

- Partie 4: Exigences<br>de fonctionnement, marquage et instructions|10/2013|
|NBN EN 14825|Climatiseurs, groupes refroidisseurs de liquide et pompes à<br>chaleur avec compresseur entraîné par moteur électrique pour<br>le chauffage et la réfrigération des locaux

- Essais et<br>détermination des caractéristiques à charge partielle et calcul<br>de performance saisonnière|04/2016|
|NBN EN 15218|Climatiseurs et groupes refroidisseurs de liquide à condenseur<br>refroidi par évaporation et compresseur entraîné par moteur<br>électrique pour la réfrigération des locaux

- Termes, définitions,<br>conditions d'essai, méthodes d'essai et exigences|09/2013|
|NBN EN 15450|Systèmes de chauffage dans les bâtiments

- Conception des<br>systèmes de chauffage par pompe à chaleur|02/2008|
|NBN EN 15879-1|Essais et détermination des caractéristiques des pompes à<br>chaleur à détente directe avec le sol avec compresseur<br>entraîné par moteur électrique pour le chauffage et/ou la<br>réfrigération des locaux

- Partie 1: Pompes à chaleur à<br>échange direct avec l'eau|03/2011|
|NBN EN 16084|Systèmes de réfrigération et pompes à chaleur

- Qualification<br>de l'étanchéité des composants et des joints|06/2011|
|(UE) n° 517/2014|Règlement (UE) n° 517/2014 de Parlement Européen et du<br>Conseil du 16 avril 2014 relatif aux gaz à effet de serre fluorés<br>et abrogeant le règlement (CE) n°842/2006|04/2014|



**2. Terminologie et définitions** 

**2.1. Machine frigorifique et pompe à chaleur** 

Les **machines frigorifiques** et les **pompes à chaleur** sont des appareils qui extraient de la chaleur d'un milieu donné (la **source froide** ) en vue de la transmettre à un autre milieu (la **source chaude** ) dont la température est plus élevée. 

On a affaire à une **machine frigorifique** lorsque la fonction essentielle de l'appareil consiste à extraire de la chaleur de la source froide. 

On a affaire à une **pompe à chaleur** lorsque la fonction essentielle de l'appareil est de transmettre de la chaleur à la source chaude. 

**2.2. Puissance frigorifique** 

La **puissance frigorifique** d'une machine frigorifique (ou d'une pompe à chaleur) est la puissance extraite de la source froide. 

**2.3. Puissance calorifique** 

La **puissance calorifique** d'une pompe à chaleur (ou d'une machine frigorifique) est la puissance transmise à la source chaude.

**2.4. Puissance absorbée** 

Par **puissance absorbée** par une machine frigorifique (ou par une pompe à chaleur) il convient d'entendre la puissance totale qui est absorbée par ces appareils, que ce soit sous la forme de chaleur, de travail ou d'électricité, mais à l'exception de : 

- la chaleur qui est soustraite à la source froide 

- la puissance éventuelle nécessaire pour le transport des fluides caloporteurs de la source froide et de la source chaude en dehors de la machine frigorifique ou de la pompe à chaleur (note: la partie de la puissance des pompes et ventilateurs pour le transport de la source froide et de la source chaude à l’intérieur de l’appareil est donc bien comprise) 

**2.5. Facteur frigorifique (EER)** 

Le **facteur frigorifique EER** (Energy Efficiency Ratio, cfr. NBN EN 14511-1) d'une machine frigorifique (ou d'une pompe à chaleur) est le rapport de la puissance frigorifique utile à la puissance absorbée. 

**2.6. Coefficient de performance (COP)** 

Le **coefficient de performance COP** (Coefficient Of Performance, cfr. NBN EN 14511-1) d'une pompe à chaleur (ou d'une machine frigorifique) est le rapport de la puissance calorifique à la puissance absorbée. 

**2.7. Puissance nominale** 

Par **puissance nominale** , il convient d'entendre la puissance frigorifique d'une machine frigorifique (ou la puissance calorifique d'une pompe à chaleur), fixée par le constructeur, lorsque l'appareil fonctionne en continu et à sa capacité maximale (pour laquelle le fonctionnement continu est autorisé) et ce pour des températures déterminées de la source froide et de la source chaude. 

**2.8. Machine frigorifique à compression et pompe à chaleur à compression** 

Une machine frigorifique à compression (ou une pompe à chaleur à compression) est une machine frigorifique (ou une pompe à chaleur) qui fonctionne selon le cycle suivant : un **fluide frigorigène** est comprimé dans un **compresseur,** le fluide en question transmettant ensuite une certaine quantité de chaleur à la source chaude dans un **condenseur** . Il est ensuite détendu dans un **système de détente** avant de soustraire une certaine quantité de chaleur à la source froide, dans un **évaporateur** . 

L'entraînement du compresseur nécessite un travail. 

**2.9. Machine frigorifique à absorption et pompe à chaleur à absorption** 

Les **machines frigorifiques à absorption** (ou les pompes à chaleur à absorption) fonctionnent selon un principe analogue à celui des machines frigorifiques à compression (ou des pompes à chaleur à compression), la compression du fluide frigorigène se faisant cependant par absorption dans une solution, que l'on fait bouillir par la suite. 

Ce cycle exige un apport de chaleur.
