---
type: document-section
document_id: cct-105
section_id: doc105-tech-0070
ordre_document: 93
titre: ARTICLE C4. PAR. 1. MACHINES FRIGORIFIQUES A ENTRAINEMENT ELECTRIQUE
aliases:
  - CCT 105 — HVAC FR 2023 — 93 ARTICLE C4. PAR. 1. MACHINES FRIGORIFIQUES A ENTRAINEMENT ELECTRIQUE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/92-article-c4-par-0-references-normatives-et-definitions|ARTICLE C4. PAR. 0. REFERENCES NORMATIVES ET DEFINITIONS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/94-article-c4-par-2-pompes-a-chaleur-a-entrainement-electrique|ARTICLE C4. PAR. 2. POMPES A CHALEUR A ENTRAINEMENT ELECTRIQUE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 93_article_c4._par._1._machines_frigorifiques_a_entrainement_electrique.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C4. PAR. 1. MACHINES FRIGORIFIQUES A ENTRAINEMENT ELECTRIQUE 

Les machines frigorifiques sont composées d'un (ou plusieurs) moto-compresseurs(s), d'un évaporateur, d'un condenseur, des tuyauteries nécessaires et de leurs accessoires ainsi que des appareils de régulation et de l'appareillage électrique. 

Les éléments précités sont assemblés en usine en un seul ensemble, entièrement prêt à fonctionner et testé (sauf pour les machines frigorifiques munies d'un évaporateur à air ou d'un condenseur à air, qui est placé à une certaine distance). 

On distingue, d'après la nature du condenseur et de l'évaporateur : 

- évaporateur : 

   - à eau (eau glacée) : cette eau alimente les batteries de refroidissement dans les groupes de traitement d'air, les unités terminales de refroidissement ou d’autres équipements devant évacuer de la chaleur 

   - à air (détente directe) : l'évaporateur est placé dans un groupe de traitement d'air ou dans l'espace à refroidir 

- condenseur : 

   - à eau : celle-ci peut, par exemple, provenir d'un réfrigérant à évaporation ou d’un aérorefroidisseur 

   - à air : 

      - séparé (split-system) de l'évaporateur, par exemple à l'extérieur ou dans un parking 

      - juxtaposé à l'évaporateur : la machine frigorifique peut être placée intégralement à l'extérieur 

**1. Moto-compresseur** 

**1.1. Classification** 

**1.1.1. Suivant le principe de fonctionnement** 

Les types suivants sont autorisés : 

- compresseurs à piston 

- compresseurs à vis 

- compresseurs centrifuges 

- compresseurs scroll 

- compresseurs rotatifs 

A moins que le cahier spécial des charges ne prescrive un type particulier, le choix entre les différents types est libre moyennant les restrictions ci-dessous : 

- les compresseurs rotatifs sont interdits lorsque la puissance frigorifique demandée de la machine frigorifique est supérieure à 50 kW 

- Les compresseurs scroll et les compresseurs à piston sont interdits lorsque la puissance frigorifique demandée de la machine frigorifique est supérieure à 300 kW 

**1.1.2. Suivant le mode d'exécution** 

Les modes d'exécution suivants sont possibles : 

- hermétique : le compresseur est assemblé avec le moteur d'entraînement électrique dans une enveloppe hermétique indémontable 

- semi- hermétique (ou hermétique démontable) : idem que ci-dessus, l'enveloppe étant cependant démontable en vue du remplacement éventuel de certaines pièces. 

- exécution ouverte : le compresseur et le moteur d'entraînement sont séparés et les axes d'entraînement respectifs sont reliés par un accouplement.

Le choix entre les différents modes d'exécution se fait, pour les compresseurs à entraînement électrique, de la manière suivante : 

- puissance frigorifique demandée inférieure ou égale à 50 kW : exécution hermétique ou semihermétique 

- puissance frigorifique demandée supérieure à 50 kW : exécution semi-hermétique 

- l'exécution ouverte n'est pas admise 

Pour les compresseurs scroll, l’exécution hermétique est cependant toujours admise, quelle que soit la puissance. 

**1.2. Conditions générales** 

**1.2.1. Graissage** 

Le graissage du compresseur, des coussinets et des éventuels multiplicateurs de vitesse est effectué sous pression. La pression d’huile nécessaire est fournie soit par une pompe à huile, soit par le compresseur même (si le carter d’huile se trouve du côté haute pression). Pour les compresseurs semi-hermétiques et les compresseurs ouverts il est également prévu un filtre à huile démontable, un pressostat de pression d'huile ainsi qu'un voyant de niveau d'huile. 

L’huile doit être compatible avec le fluide frigorigène. 

Le carter à huile contient une résistance électrique qui maintient l'huile à la température nécessaire lorsque le compresseur ne fonctionne pas. 

**1.2.2. Refroidissement** 

Le compresseur et le moteur d'entraînement des compresseurs hermétiques et semi-hermétiques sont refroidis par le fluide frigorigène et éventuellement par de l'huile, laquelle est également refroidie par le fluide frigorigène. Les circuits de refroidissement distincts (par exemple à eau) ne sont dès lors pas autorisés. 

**1.2.3. Moteur d’entrainement électrique** 

Les moteurs d'entraînement satisfont aux prescriptions de l’art. 22. par. 2 point 2. 

Une sonde de température est placée dans les enroulements du moteur. 

Les moteurs en question sont conçus pour une alimentation selon les caractéristiques du réseau disponible. 

**1.2.4. Démarrage et régulation de vitesse** 

Le courant de démarrage de la machine frigorifique satisfait aux exigences de l'art.  C22. par. 3. point 1.1.3. Lors du démarrage, la machine fonctionne toujours au niveau de puissance le plus faible. 

Pour une éventuelle régulation de vitesse, on utilise des régulateurs électroniques de vitesse suivant les prescriptions de l'art. C22 par. 2 point 3; la classe de rendement suivant la NBN EN 50598-2 doit être IE2. 

**1.2.5. Prescriptions de sécurité** 

Les prescriptions de la norme NBN EN 12693 sont d’application. 

**1.2.6. Nombre de compresseurs** 

Une machine frigorifique peut contenir au maximum quatre compresseurs.

**1.3. Compresseurs à piston** 

Le compresseur a au moins deux cylindres. 

La puissance frigorifique de la machine frigorifique est réglable comme suit : 

- puissance frigorifique demandée inférieure à 30 kW : marche/arrêt 

- puissance frigorifique demandée entre 30 et 100 kW : au moins deux étages, l'étage inférieur correspondant à 50 % de la puissance nominale 

- puissance frigorifique demandée entre 100 et 200 kW : au moins trois étages, l'étage inférieur correspondant au maximum à 33 % de la puissance nominale 

- puissance frigorifique demandée supérieure à 200 kW : au moins quatre étages, l'étage inférieur correspondant au maximum à 25 % de la puissance nominale 

Ce réglage de la puissance peut être effectué soit par l'utilisation de plusieurs compresseurs, soit par un compresseur à puissance réglable. 

Dans ce dernier cas, trois méthodes sont autorisées : 

- un by-pass entre le côté aspiration et le côté refoulement d'un ou de plusieurs cylindres 

- • le levage du clapet d'aspiration d'un ou de plusieurs cylindres 

- la variation du régime de rotation du moteur d'entraînement 

**1.4. Compresseurs à vis** 

Un compresseur à vis est un compresseur volumétrique dans lequel le refoulement est effectué par une ou deux vis d'Archimède. 

L'étanchéité entre les vis ainsi qu’entre vis et corps est assurée par l'huile du système de graissage. Les compresseurs à vis sont munis d'un by-pass permettant un réglage continu entre 10 et 100% de la puissance nominale. 

**1.5. Compresseurs centrifuges** 

Les compresseurs centrifuges sont du type à un ou plusieurs étages. 

Ils sont munis d'aubes orientables montées sur l'aspiration qui permettent un réglage continu entre 10 et 100% de la puissance nominale. 

**1.6. Compresseurs scroll** 

Le compresseur scroll est un compresseur volumétrique où la compression se fait par deux spirales, une fixe et une au mouvement excentrique. 

Les deux spirales sont pressées l'une contre l'autre par un système souple (par ex. force centrifuge, la pression du fluide frigorifique lui-même, ressorts, ...) de sorte que : 

- la force de compression ne soit pas plus haute que nécessaire afin d'obtenir une bonne étanchéité. 

- lors de l'aspiration de liquide ou d'impuretés, les spirales puissent s’écarter afin de d'éviter tout dommage. 

La puissance de refroidissement de la machine frigorifique est réglable par étages comme décrit en 1.3.. Cette régulation de puissance peut se faire soit en utilisant plusieurs compresseurs, soit en variant la vitesse de rotation du moteur d'entrainement. 

**1.7. Compresseurs rotatifs** 

Ce sont des compresseurs volumétriques dans lesquels le volume de fluide comprimé tourne autour de l'axe d'entrainement ; on distingue deux types : 

- le multicellulaire, où la séparation entre les espaces de compression est assurée par des palettes 

- l'unicellulaire, où la compression se produit par un piston roulant

**2. Condenseur** 

**2.1. Condenseur refroidi par eau** 

Les constructions suivantes sont autorisées : 

- avec faisceau tubulaire : cette construction est composée d'un nombre élevé de tubes parallèles ; les tubes sont en cuivre, l'enveloppe étant en acier 

- construction coaxiale : ce type de construction est composé de 2 tubes coaxiaux en cuivre qui sont enroulés. Cette construction n'est pas admise lorsque la puissance frigorifique demandée dépasse 50 kW 

- avec plaques : les plaques sont fabriquées en acier inoxydable X2CrNiMo17-12-2 (1.4404) ou AISI 316L. Cette construction n'est pas autorisée si la puissance de refroidissement demandée est supérieure à 100 kW. 

La perte de pression, côté eau, ne dépasse pas 50 kPa, pour la différence de température indiquée dans le cahier spécial des charges. 

Le condenseur répond aux prescriptions de la norme NBN EN 14276-1+A1 relative aux équipements sous pression pour les systèmes de refroidissement et est conçu pour une pression de service égale à la valeur maximale qui peut se produire avec un minimum de 6 bar côté eau. Le condenseur est testé à une pression de 1,43 fois la valeur précitée. Il est équipé d'un robinet de vidange et d'une purge d'air côté eau. 

Lorsque l'eau ne circule pas en circuit fermé (elle provient, par exemple, d'une tour de refroidissement ouverte, d'une rivière, de la nappe aquifère, ...), le type à faisceau tubulaire est le seul autorisé : l'eau circule dans des tubes droits. L'intérieur des tubes doit pouvoir être nettoyé mécaniquement en enlevant un couvercle, et ce, sans qu'il faille procéder au démontage de l'un des autres éléments (tuyauterie, robinet, etc.). Un manomètre de pression différentielle est également prévu, du côté eau, entre l'entrée et la sortie du condenseur. 

**2.2. Condenseur refroidi par air** 

Les condenseurs refroidis par air sont composés de plusieurs rangées de tubes munis d'ailettes. Ils répondent aux prescriptions de l'art. C10. et aux prescriptions de la norme NBN EN 14276-1+A1 relative aux équipements sous pression pour les systèmes de refroidissement. Le condenseur est conçu pour une pression de fonctionnement conforme à la valeur maximale en service. Il sera testé à une pression de 1,43 fois la valeur de la pression maximum précitée. 

L'écoulement de l'air à travers le condenseur est assuré par un (ou plusieurs) ventilateur(s). Deux cas peuvent se présenter : 

- le ventilateur fait partie d'un groupe de traitement d'air (dans le cas où le cahier spécial des charges le décrit ainsi) 

- le ventilateur fait partie de la machine frigorifique (autre cas) 

Dans ce dernier cas, les ventilateurs sont du type hélicoïdal et à entraînement direct par un moteur électrique. Les parties extérieures des ventilateurs et des moteurs sont en matériau inoxydable. Les ventilateurs sont protégés par une grille en acier inoxydable pour éviter tout contact accidentel. Lorsqu’elle est placée horizontalement, cette grille doit pouvoir supporter l'équivalent du poids d'un homme. 

Des ventilateurs centrifuges peuvent également être utilisés lorsqu’ils doivent être raccordés à un conduit d'air ou à un silencieux ; l'entraînement se fait directement ou par transmission. Les dispositions de l'art. C13. sont applicables aux ventilateurs. 

**3. Evaporateur** 

Les évaporateurs répondent aux mêmes prescriptions que les condenseurs. 

L’évaporateur est conçu pour une pression de fonctionnement conforme à la valeur maximale en service. Il sera également tenu compte de la pression qui pourrait se produire en cas d'arrêt du compresseur.

Un dispositif de dégivrage est prévu sur l'évaporateur des machines frigorifiques à évaporateur à air dont la température d'évaporation est ou pourrait être inférieure à 0° C. 

**4. Exigences diverses concernant le circuit frigorifique** 

**4.1. Tuyauteries** 

Les tuyauteries sont en cuivre ou en acier ; elles sont conformes quant au matériau, à l'installation et au raccordement aux prescriptions de l'art. C6 ainsi qu'aux normes NBN EN 378-2+A2 et NBN EN 142762+A1 

Les parties flexibles des tuyaux, les isolateurs de vibrations, les compensateurs de dilatation, etc. répondent aux prescriptions de la norme NBN EN 1736. 

Après finition de l'assemblage, le circuit frigorifique entier est soumis à un essai d'étanchéité, à une pression au moins égale à la pression maximale en service. 

**4.2. Fluide frigorigène** 

Le fluide frigorigène répond aux exigences suivantes : 

- il appartient au groupe de sécurité A 1 (= non toxique et non inflammable) suivant NBN EN 378-1+A2 ; sur approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] et moyennant le respect des exigences et recommandations de la norme IEC 60335-2-40, il peut appartenir au groupe A2L ( = non toxique et légèrement inflammable) 

- il présente un ODP (= Ozone Depletion Potential) = 0 

- il présente un GWP (Global Warming Potential) ≤ ~~2500~~ 750 

- un mélange zéotropique est autorisé dans le seul cas où : 

   - soit le glissement de température « glide » (la différence de température d'ébullition, à la pression atmosphérique, d'une quantité de mélange à sa composition originelle et à la fin de l'évaporation) est inférieur à 1° C 

`o` soit il s’agit d’une machine frigorifique existante dont le fluide frigorigène est remplacé Le constructeur choisit le fluide frigorigène en fonction des températures demandées au condenseur et à l'évaporateur ainsi qu'en fonction du type de compresseur utilisé. Le fluide frigorigène ne peut en aucun cas porter atteinte aux matériaux dans lesquels le compresseur, les tuyauteries et l'évaporateur ont été fabriqués. 

**4.3. Accessoires sur le circuit** 

**4.3.1.  Filtre-sécheur** 

Le filtre-sécheur comporte un élément qui assure la filtration du fluide frigorigène et qui absorbe l'humidité qui aurait éventuellement pu pénétrer dans l'appareil. 

Le filtre-sécheur doit être facilement remplacable (pas exigé pour les machines hermétiques). Un voyant permer de vérifier l’état d’humidité du fluide frigorigène. 

**4.3.2.  Système de détente** 

Le système de détente assure la détente des gaz condensés. Le type de système de détente et le réglage sont au choix du constructeur. 

**4.4. Isolation thermique** 

L’évaporateur, s’il refroidit de l'eau, et les tuyauteries de fluide frigorigène froid sont isolés thermiquement conformément à l'art. C41. par. 3. moyennant les dispositions suivantes : 

- Comme matériau, seule de la mousse de caoutchouc synthétique souple à cellules fermées, ou mousse élastomère flexible FEF est autorisée 

- Sous réserve des prescriptions de l'art. art. C41. par. 3 point 3.1.1., l'épaisseur minimale de l'isolation est de 13 mm 

- A moins que le fluide caloporteur ne soit protégé contre le gel de par sa nature (mélange eauglycol par exemple), l'évaporateur des groupes frigorifiques destinés à être placés à l'extérieur est enveloppé par un ruban chauffant qui s’enclenche automatiquement en cas de risque de

gel ; l'épaisseur de l'isolation est de 20 mm au minimum. 

**4.5. Prescriptions particulières pour certains types de compresseurs** 

**4.5.1.  Compresseurs à piston** 

Les machines frigorifiques à compresseur à piston sont équipées des dispositifs nécessaires afin d'éviter les dégâts qui pourraient être provoqués par l'aspiration de fluide frigorigène non évaporé. Plusieurs solutions sont possibles à cet effet, notamment : 

- placement d'un séparateur de fluide-accumulateur sur la conduite d'aspiration du compresseur, qui assure la séparation du fluide 

- prévoir une construction particulière pour les culasses de manière à ce que celles-ci puissent se déplacer en cas de pression excessive 

- effectuer le réglage de manière à ce qu'aucun liquide ne puisse sortir de l'évaporateur et de manière à ce qu'aucun liquide ne puisse s'y accumuler en cas d'arrêt de l'appareil 

**4.5.2.  Compresseurs à vis** 

Ces compresseurs sont munis, du côté refoulement, d'un séparateur d'huile qui sépare l'huile entraînée par le fluide frigorigène, et qui ramène ensuite cette huile dans le carter d'huile. 

**4.5.3.  Compresseurs centrifuges** 

Lorsque la pression d'évaporation est inférieure à la pression atmosphérique, la machine frigorifique est munie d'un dispositif de purge automatique qui assure l'évacuation en dehors du circuit de toute l'humidité et de toutes les masses d'air qui auraient pu y pénétrer. 

**4.6. Protection contre les pressions excessives** 

Chaque machine frigorifique est munie des moyens de protection contre les pressions excessives (soupapes de sûreté, disques de rupture, fusibles) dans le circuit frigorifique, tels que décrits dans la norme NBN EN 378-2+A2. 

Sans préjudice des prescriptions de cette norme, la décharge de ces dispositifs de sécurité ne peut cependant pas se faire dans des locaux où se trouvent des appareils à combustion ou des groupes de traitement d'air, ou dans des locaux à occupation humaine (excepté si la machine frigorifique dessert uniquement le local où elle se trouve). Au besoin des tuyauteries sont prévues qui peuvent évacuer la décharge complète en dehors du bâtiment. 

**5. Régulation, commande et signalisation** 

**5.1. Sécurité** 

Sous réserve des prescriptions de la norme NBN EN 378-2+A2, chaque machine frigorifique est munie des dispositifs de sécurité suivants : 

- un pressostat  haute pression du côté refoulement du compresseur (*) 

- un pressostat  basse pression du côté aspiration du compresseur 

- un pressostat  de pression d'huile (sauf pour les compresseurs hermétiques) (*) 

- un convertisseur, qui convertit les signaux des sondes de température dans les enroulements du moteur en un signal marche/arrêt 

Les machines frigorifiques à évaporateur à eau sont en outre munies, du côté eau de l'évaporateur, des éléments suivants : 

- un thermostat antigel (*) 

- un contrôleur de débit 

Le groupe est arrêté en cas de sollicitation de l'un des dispositifs de sécurité. Les sécurités suivies du signe "(*)" sont à réarmement manuel ; le bouton de réarmement est facilement accessible. 

Après l'arrêt du compresseur, il s'écoule un certain temps (ordre de grandeur 10 min.) avant qu'il puisse être remis en marche.

La protection électrique est assurée conformément à l'art. C22. par. 3. 

**5.2. Régulation** 

**5.2.1. Régulation de la machine frigorifique** 

**5.2.1.1. Machine frigorifique avec évaporateur du type à eau** 

La régulation est assurée par un aquastat réglable situé dans le départ ou le retour du circuit d'eau glacée. L'aquastat assure aussi bien la régulation du fonctionnement marche/arrêt de la machine que la régulation de la puissance (le cas échéant) en étages, ou de manière modulante. 

Chaque machine frigorifique est équipée d'un contact qui permet au moyen d'un signal externe d'empêcher le fonctionnement de la machine frigorifique. 

Si la puissance de refroidissement demandée est supérieure à 300 kW, la machine frigorifique est équipée d'une régulation par microprocesseur, qui peut être reliée à un système de gestion centralisée des bâtiments, de sorte qu'un échange direct de toutes les données de la régulation par microprocesseur soit possible entre la machine frigorifique et le système de gestion des bâtiments (cette liaison doit uniquement être réalisée quand le cahier spécial des charges le prescrit) 

- _5.2.1.2. Machines frigorifiques avec évaporateur du type à air_ 

Il existe plusieurs possibilités. La régulation à utiliser est indiquée dans le cahier spécial des charges. 

**5.2.1.2.1. Régulation directe sur le compresseur** 

Un signal provenant par exemple d'un thermostat ou d'un régulateur externe (ne faisant pas partie de la machine frigorifique, ce point est décrit d'une manière plus détaillée dans le cahier spécial des charges) commande le fonctionnement marche/arrêt de la machine ainsi que (le cas échéant, voir points 1.3. à 1.7.) la régulation de la puissance en étages, ou de manière modulante. 

**5.2.1.2.2. Régulation modulante sur l'évaporateur** 

Les éléments suivants font partie de cette régulation : 

- Un robinet de régulation modulant entre l'évaporateur et le côté aspiration du compresseur. Le robinet en question est commandé par un thermostat ou par un régulateur externe (ne faisant pas partie de la machine frigorifique, ce point est décrit de manière plus détaillée dans le cahier spécial des charges). 

- Dans le cas d'un compresseur à puissance réglable : un régulateur de pression sur la conduite d'aspiration du compresseur, assurant la régulation de la puissance. 

Le fonctionnement se fait comme suit : 

- Le robinet de régulation modulant détermine la quantité de vapeur extraite de l'évaporateur et permet dès lors de régler, de manière modulante, la puissance extraite de l'air par l'évaporateur. 

- Lorsque la pression d'aspiration baisse du fait de l'action du robinet de régulation, le régulateur de pression réduit (en étages ou de manière modulante) la puissance de la machine frigorifique, de manière à ce que la pression d'aspiration ne soit pas inférieure à une valeur donnée. 

La puissance frigorifique doit être réglable de façon modulante entre la puissance nominale et environ la moitié de l'étage de fonctionnement le plus bas (voir points 1.3. à 1.7.) du compresseur. Dans le cas où il y a plusieurs évaporateurs, le cahier des charges peut prescrire une régulation indépendante pour chaque évaporateur. 

**5.2.1.2.3. Régulation modulante sur l'évaporateur + by-pass de gaz chauds** 

Afin d'obtenir une régulation entièrement modulante entre 0 et 100 % de la puissance nominale, la méthode précédente est complétée avec les éléments suivants : 

- Un by-pass de gaz chauds entre le côté refoulement et le côté aspiration du compresseur. Une soupape d'expansion, commandée en fonction de la pression d'aspiration, est prévue sur le by-pass.

- Un by-pass de désurchauffe entre la sortie du condenseur et l'aspiration du compresseur. Une soupape d'expansion, commandée en fonction de la température d'aspiration, est prévue sur ce by-pass. 

Le fonctionnement se fait comme suit : 

- Au cas où la pression d'aspiration continue à baisser lorsque la machine frigorifique fonctionne à l'étage le plus bas, le by-pass de gaz chauds envoie du gaz comprimé vers le côté aspiration afin d'éviter toute nouvelle baisse de la pression d'aspiration. 

- Lorsque, en conséquence de ce qui précède, la température d'aspiration devient trop élevée, le by-pass de désurchauffe renvoie une certaine quantité de fluide frigorigène condensé vers le côté aspiration afin de refroidir les gaz d'aspiration. 

**5.2.1.2.4. Régulation modulante le by-pass de gaz chauds** 

Cette méthode, une version simplifiée de la précédente, prévoit un by-pass de gaz chauds qui renvoie directement une partie du gaz comprimé vers l'évaporateur sans que celui-ci ne passe par le condenseur. Un robinet de régulation modulant, commandé par un thermostat ou par un régulateur externe (ne faisant pas partie de la machine frigorifique ; ceci est décrit de manière plus détaillée dans le cahier spécial des charges), est placé dans le circuit du by-pass. 

**5.2.2. Réglage du refroidissement du condenseur** 

**5.2.2.1. Condenseur refroidi par eau** 

Une régulation externe ne faisant pas partie de la machine frigorifique veille à ce que la température de l'eau assurant le refroidissement du condenseur se situe entre certaines limites (voir 8.). 

**5.2.2.2. Condenseur refroidi par air** 

La régulation du refroidissement fait partie de la machine frigorifique. 

Elle influe sur le nombre de ventilateurs en fonctionnement ou sur leur régime, ou sur des clapets d'air, ou sur un by-pass, ou encore sur une combinaison des éléments précités. 

**5.2.3. Régulation du cycle de dégivrage** 

La régulation du cycle de dégivrage des machines frigorifiques munies d'un évaporateur à air et d'un dispositif de dégivrage est laissée au choix du constructeur. 

**5.3. Commande** 

Les commutateurs suivants sont placés sur le tableau électrique propre de la machine frigorifique en vue d'en assurer la commande : 

- Un commutateur à trois positions (arrêt/automatique/continu) qui assure les fonctions suivantes : 

   - arrêt : la machine frigorifique ne fonctionne pas mais reste sous tension 

   - automatique : la machine frigorifique fonctionne sous le contrôle de la régulation décrite au point 5.2.1. 

   - continu : la machine frigorifique fonctionne en continu indépendamment de la régulation mais cependant sous le contrôle des dispositifs de sécurité décrits au point 5.1. 

- Un commutateur pour le réglage de la puissance (le cas échéant). Ce commutateur règle la puissance de la machine frigorifique lorsque le commutateur à trois positions se trouve sur la position continu. 

Les machines frigorifiques pourvues d'une régulation par microprocesseur sont équipées d'un écran et d'un clavier qui permet de commander la machine. Les interrupteurs susmentionnés peuvent alors être remplacés par des fonctions de la régulation par microprocesseur, pour autant qu'elles offrent les mêmes possibilités. Il est également possible de faire un certain nombre de réglages comme par ex. la température d'eau glacée. Sur l'écran, les instructions nécessaires sont affichées pour commander la machine, par ex. démarrer ou redémarrer la machine arrêtée par un des dispositifs de sécurité.

On installera également sur le tableau électrique de la machine, un interrupteur général marche/arrêt permettant d'interrompre complètement l'alimentation électrique de la machine frigorifique. Les condenseurs refroidis par air placés séparément sont également munis d’un tel interrupteur. 

**5.4. Signalisation** 

Les lampes témoins suivantes sont placées sur le tableau électrique de la machine frigorifique pour la signalisation du fonctionnement: 

- lampe blanche : machine sous tension 

- lampe verte : machine en fonctionnement 

- lampe verte : machine fonctionnant à pleine puissance (uniquement pour les machines à puissance réglable) 

- lampe rouge : dérangement 

Lorsque la puissance frigorifique demandée est supérieure à 300 kW, le tableau de commande de la machine est équipé de trois manomètres destinés respectivement à la pression d'huile, à la pression d'évaporation et à la pression de condensation. Chaque circuit dispose de ses propres manomètres lorsqu'il y a plusieurs circuits d'huile ou circuits frigorigènes indépendants. 

Lorsque la machine frigorifique est équipée d'une régulation par microprocesseur, les lampes-témoins peuvent être remplacées par des messages correspondants sur l'écran. On doit également pouvoir lire sur l'écran les données les plus importantes concernant l'état de fonctionnement de la machine, comme : 

- pression d'huile, d'évaporation, de condensation 

- température des fluides 

- intensité du courant du moteur 

- état des dispositifs de sécurité 

- nombre d'heures de fonctionnement, consignes d'entretien 

**5.5. Tableau électrique** 

Le tableau électrique de la machine répond à la norme NBN EN 60439-1. Il est complétement câblé, raccordé au compresseur et à ses accessoires et il est testé dans l'usine du constructeur. 

**6. Châssis** 

**6.1. Généralités** 

Les composants précités, tels que le moto-compresseur, l'évaporateur (sauf pour le "split-system"), le condenseur (sauf lorsqu'il s'agit d'un condenseur séparé refroidi par air), les accessoires et le tableau électrique sont montés dans un châssis solide constitué de profils en acier. 

Lorsque le châssis est recouvert de panneaux, le tableau électrique peut y être intégré à condition qu'il soit satisfait aux prescriptions figurant au 5.5. 

Cependant, une construction autoportante dans laquelle les différents éléments sont fixés l'un à l'autre est également admise. 

L'ensemble est recouvert d'une peinture ou d'un coating suivant l'art. C40. 

**6.2. Machines frigorifiques pour placement à l'extérieur** 

Le moto-compresseur et les accessoires sont placés dans un compartiment composé de panneaux métalliques amovibles. 

Toutes les parties métalliques du châssis ainsi que les panneaux sont galvanisés à chaud avant la peinture. 

Les condenseurs séparés refroidis par air sont également montés dans un châssis répondant aux conditions précitées.

**6.3. Atténuation de vibrations** 

Toutes les dispositions nécessaires sont prises pour éviter les influences nuisibles des vibrations des compresseurs sur les autres éléments de la machine, tels que les appareils de régulation et de sécurité. 

Le placement de la machine frigorifique elle-même se fait suivant les prescriptions de l'art. D5. par 5. 

**6.4. Atténuation de bruit** 

Lorsque les conditions acoustiques le nécessitent, les machines frigorifiques et les condenseurs refroidis par air sont pourvus d'un caisson insonorisé, suivant les prescriptions de l'art. D4 par 3. Celui-ci est constitué de panneaux métalliques amovibles (suivant points 6.1. et 6.2.), revêtus à l'intérieur de matériau d'absorption acoustique et/ou sont à double paroi. Tous les appareils de commande et de signalisation doivent rester visibles et librement accessibles. 

Le matériau d'absorption acoustique dans le caisson, dans les atténuateurs et dans les écrans est incombustible (classe A2 suivant NBN EN 13501-1), durable, imputrescible et résistant à la vermine. Il est en plus pourvu des moyens de protection nécessaires pour éviter qu'il ne s'érode et ne devienne humide en cas de pluie. 

**7. Pose des tuyauteries pour le fluide frigorigène** 

Les prescriptions suivantes s'appliquent aux tuyauteries pour le fluide frigorigène qui doivent être posées et raccordées sur place, par exemple pour le raccordement aux condenseurs séparés ou aux évaporateurs à air. 

Les prescriptions du point 4.1. s'appliquent également dans ce cas. 

**7.1. Installation** 

Le choix des diamètres, de la longueur et de la différence de niveau maximales ainsi que le placement des tuyauteries sont effectués conformément aux prescriptions du fabricant de la machine frigorifique de manière à assurer le bon fonctionnement de l'ensemble et à garantir le retour de l'huile vers le compresseur. 

Les tuyauteries sont éloignées le plus possible de sources de chaleur. 

Le mode de fixation et de support, ainsi que les traversées de parois satisfont aux prescriptions de l’article C6. 

**7.2. Essai** 

Après leur placement, les tuyauteries sont essayées à une pression égale à 1,43 fois la pression maximale autorisée. 

Deux essais sont prévus : 

- un premier essai est effectué sous pression d'azote ; les fuites éventuelles sont recherchées avec une solution de savon 

- un deuxième essai est effectué avec un mélange d'azote et de fluide frigorigène ; les fuites éventuelles sont recherchées au moyen d'un détecteur d'halogène ou d’un autre appareil adapté permettant de détecter le fluide fluide frigorigène 

Les essais sont recommencés après la réparation des fuites éventuelles. 

**7.3. Remplissage** 

L'installation est vidée et mise sous vide après la fin des essais. On la remplit ensuite avec de l'azote sec, avant de la vider une nouvelle fois et de la remettre sous vide. L'installation est finalement remplie avec le fluide frigorigène.

**7.4. Tuyauteries préalablement remplies** 

L'utilisation de tuyauteries préalablement remplies avec du fluide frigorigène est également autorisée. Les extrémités des tubes sont équipées de raccords spéciaux munis de bouchons qui s'ouvrent automatiquement lors du vissage. 

Les tuyauteries sont posées conformément aux instructions du fabricant. 

**7.5. Isolation thermique** 

Les conduites sont isolées conformément à l'art. C41. par. 3., moyennant les dispositions suivantes : 

- Comme matériau, seule la mousse de caoutchouc synthétique souple à cellules fermées, ou mousse élastomère flexible FEF est autorisée 

- Sous réserve des prescriptions de l'art. art. C41. par. 3 point 3.1.1., l'épaisseur minimale de l'isolation est de 13 mm 

Ces travaux d'isolation ne font cependant pas partie de la fourniture de la machine frigorifique. 

**8. Performances** 

**8.1. Gamme de températures** 

Sans préjudice des prescriptions du cahier spécial des charges, toute machine frigorifique doit pouvoir fonctionner lorsque les températures au condenseur et à l'évaporateur sont les suivantes : 

• condenseur : `o` à air :  température de l'air : entre 0 et 40°C `o` à eau :  température de l'eau entrante : entre 20 et 30° C  différence de température de l'eau entre l'entrée et la sortie du condenseur : entre 4 et 8°C • évaporateur : `o` à air :  température de l'air entrant : entre 15 et 35°C  température de l'air sortant : entre 10 et 25°C `o` à eau :  température de l'eau sortante : entre 5 et 10° C  différence de température de l'eau entre l'entrée et la sortie de l'évaporateur : entre 4 et 8°C 

A l'arrêt, la machine frigorifique doit pouvoir résister sans conséquences néfastes, à toutes les températures qui pourraient résulter de la nature de l'installation et des conditions climatiques intérieures et extérieures. 

Toutes les dispositions nécessaires sont prises à cet effet. 

**8.2. Facteur frigorifique** 

**8.2.1. Généralité** 

La machine frigorifique doit répondre aux conditions de la « classe d'efficacité énergétique A » d'EUROVENT. 

Ce qui se traduit par les exigences suivantes au niveau du facteur frigorifique EER (seules les applications les plus fréquentes avec évaporateur à eau sont détaillées ci-dessous) :

|**type de**<br>**machine**<br>**frigorifique**|**EER**|**T1i (°C)**|**T1u (°C)**|**T2i (°C)**|**T2u (°C)**|
|---|---|---|---|---|---|
|condenseur<br>refroidi par air|≥ 3,1|35|-|12|7|
|idem avec<br>conduits d'air|≥ 2,7|35|-|12|7|
|condenseur<br>refroidi par<br>eau|≥ 5,05|30|35|12|7|
|où:<br>T1i= température de la source chaude à l'entrée du condenseur<br>T1u= température de la source chaude à la sortie du condenseur<br>T2i= température de la source froide à l'entrée de l'évaporateur<br>T2u= température de la source froide à la sortie de l'évaporateur||||||



Tableau C4.1-1 EER selon EUROVENT classe énergétique A 

**8.2.2. Cas spéciaux** 

Si une application tombe hors du domaine de la certification EUROVENT, le facteur frigorifique doit avoir au minimum les valeurs suivantes, lorsque la machine frigorifique fonctionne à puissance nominale : 

EER(*) = 135/( T1i - T2u + 20) 

où 

EER(*) est défini en ne tenant pas compte dans la puissance absorbée de la puissance éventuellement nécessaire pour le transport de la source froide et de la source chaude dans la machine frigorifique 

T1i = température de la source chaude à l'entrée du condenseur (°C) 

T2u = température de la source froide à la sortie de l'évaporateur (°C) 

Les valeurs de T1i et T2u sont celles utilisées dans le cahier spécial des charges pour déterminer la puissance frigorifique. 

Lorsque la puissance frigorifique demandée est de 300 kW ou plus, le facteur frigorifique sera, pour chaque étage de fonctionnement dont la puissance frigorifique se situe entre 45 % et 100 % de la puissance nominale, au moins égal à 90% du facteur frigorifique défini ci-dessus. 

Lorsque la machine frigorifique est munie d'un évaporateur à air, il n'est pas tenu compte du cycle de dégivrage éventuel, le facteur frigorifique étant alors mesuré entre deux cycles de dégivrage. 

**9. Essai - plaque signalétique** 

**9.1. Prescriptions d'installation** 

Lors de l'installation d'une machine frigorifique à évaporateur à eau, les dispositions nécessaires sont prises afin de permettre une mesure précise de la puissance frigorifique. 

Cela comprend : 

- deux "doigts de gant" (pour sonde de température) sur le départ et le retour de l'évaporateur 

- • l’espace nécessaire dans la tuyauterie de départ ou de retour de l'évaporateur (côté hydraulique), afin de pouvoir placer un compteur d'eau aux dimensions normalisées ; cette partie doit être prévue entre l'évaporateur et son robinet d'isolement. 

Les prescriptions d'installation (position, tuyauteries droites) correspondant au type de compteur prévu sont respectées.

**9.2. Essai** 

**9.2.1. Machines frigorifiques avec certificat EUROVENT** 

**9.2.1.1. Puissance frigorifique demandée  ≤ 300 kW** 

L'entrepreneur fournit le certificat EUROVENT. 

- _9.2.1.2. Puissance de refroidissement demandée > 300 kW_ 

L'essai de la machine frigorifique est réalisé sur banc d'essai avant d'être installée sur le chantier ; on y mesure entre autres la puissance de refroidissement et la puissance absorbée. Cet essai est effectué par le fabricant. 

L'entrepreneur fournit le certificat EUROVENT et le rapport d'essai. 

**9.2.2. Machines frigorifiques sans certificat EUROVENT** 

**9.2.2.1. Puissance de refroidissement demandée ≤ 300 kW** 

L'entrepreneur fournit un procès-verbal d'essai d'une machine frigorifique du même type de construction que celle qui sera livrée ; la taille ne doit pas nécessairement être la même, la puissance de refroidissement peut être 50% supérieure ou inférieure. 

L'essai sera réalisé suivant les prescriptions des normes NBN EN 14511-3 et NBN EN 15218. 

Les essais sont effectués par ou sous contrôle d'un organisme indépendant. 

**9.2.2.2. Puissance de refroidissement demandée > 300 kW** 

Les prescriptions du point 9.2.2.1 ci-dessus sont d’application. 

L'essai de la machine frigorifique est réalisé sur banc d'essai avant d'être installée sur le chantier ; on y mesure entre autres la puissance de refroidissement et la puissance absorbée. Cet essai est effectué par le fabricant. 

L'entrepreneur fournit le rapport d'essai. 

**9.2.3. Puissance de refroidissement très importante** 

Si la machine frigorifique est trop grande pour être placée sur un banc d'essai, l'entrepreneur remet un procès-verbal d'essai in situ d’une machine frigorifique du même type de construction (mais pas nécessairement de la même taille), avant d’installer la machine frigorifique sur le chantier. 

**9.3. Plaque signalétique** 

La machine frigorifique est munie d'une plaque signalétique en matière durable et dont les inscriptions sont indélébiles. 

La plaque signalétique est solidement fixée à un endroit facilement accessible et visible ; elle porte les indications suivantes : 

- nom du constructeur 

- modèle et numéro de série 

- année de fabrication 

- type et quantité de fluide frigorigène 

- la puissance absorbée et la puissance frigorifique pour les températures à l'évaporateur et au condenseur indiquées dans le cahier spécial des charges, ainsi que ces températures 

- Raccordement électrique : tension nominale et courant maximum 

**10. Indications à fournir dans le cahier spécial des charges** 

Le cahier spécial des charges fournit les renseignements suivants : 

- puissance frigorifique 

- nature de la source froide : eau ou air 

- température de la source froide à l'entrée et à la sortie de l'évaporateur 

- dans le cas de l'air comme source froide : indiquer la nature, l’emplacement et le débit du groupe de traitement d'air dans lequel l'évaporateur est éventuellement incorporé ; mode de régulation de la machine frigorifique (voir 5.2.1.2.) 

- nature de la source chaude : eau ou air

- température de la source chaude à l'entrée du condenseur (également à la sortie, pour un condenseur à eau) 

- dans le cas de l'air comme source chaude : indiquer s'il s'agit d'un condenseur séparé ou d'un condenseur incorporé. Il convient, dans ce dernier cas, de préciser si la machine frigorifique est placée à l'extérieur 

- Les exigences acoustiques auxquelles la machine frigorifique doit satisfaire, si celles-ci dérogent aux prescriptions de l'art. D2. 

**11. Conditions particulières pour les machines frigorifiques de faible puissance** 

Ces impositions sont d'application aux machines frigorifiques dont la puissance frigorifique demandée est inférieure ou égale à 10 kW. 

Les prescriptions des points 1.2., 1.3., 1.4., 1.5., 5.3., 5.4., 5.5. et 8.2. ne sont pas d'application. Les dispositifs de sécurité, mentionnés au point 5.1., peuvent être remplacés par d'autres éléments ou dispositions pour autant que ceux-ci donnent les mêmes garanties. 

**12. Règles spécifiques pour les climatiseurs** 

**12.1. Généralités** 

Ces règles sont d'application aux climatiseurs, c'est-à-dire des appareils ou ensembles d'appareils, équipés d'une machine frigorifique, destinés à fournir de l'air pulsé au local dans lequel ils sont placés. 

Il existe trois modes d'exécution : 

- type monobloc : tous les éléments du climatiseur sont installés dans un seul habillage 

- type split : il se compose d'une unité intérieure, placée dans le local à refroidir, et d'une unité extérieure ; les deux unités sont raccordées par des tuyauteries 

- type multi-split : il se compose de plusieurs unités intérieures, placées dans le/les local/locaux à refroidir ; ces unités intérieures sont raccordées via des tuyauteries à une unité extérieure. 

En outre, les variantes suivantes sont possibles : 

- l'unité intérieure peut être placée dans le local : 

   - en apparent 

   - dans le faux-plafond : 

      - La partie inférieure de l'appareil reste visible ; les bouches de pulsion et d'extraction y sont prévues 

      - L'appareil est totalement encastré et est raccordé via des courts conduits d'air à des bouches d'air 

- le condenseur de la machine frigorifique peut être refroidi par air ou par eau 

- si demandé par le cahier spécial des charges, l'appareil peut fonctionner via inversion du cycle comme une pompe à chaleur ; pour le type multi-split, deux modes de fonctionnement sont possibles (le cahier spécial des charges précise l'option retenue) : 

   - Les unités intérieures fonctionnent toutes en refroidissement ou toutes en chauffage 

   - certaines unités intérieures fonctionnent en refroidissement alors qu'en même temps d'autres unités intérieures peuvent fonctionner en chauffage. 

**12.2. Exigences** 

l'unité intérieure comprend : 

- l'évaporateur 

- le système de détente 

- un ventilateur à plusieurs vitesses 

- un filtre à air de classe G3 suivant la NBN EN 779. 

- éventuellement un raccordement pour l'apport d'air neuf 

- un système de récolte des condensats 

- une pompe de condensats (à moins qu'un écoulement naturel soit possible) 

- un habillage en acier laqué dans lequel les éléments susmentionnés sont incorporés, pourvu de grilles de ventilation pour l’entrée d’air et l’évacuation de l'air refroidi (sauf pour les

- appareils qui sont totalement encastrés dans le faux plafond) ; l’habillage est conçu de sorte que tous les éléments soient aisément accessibles pour l'entretien. 

- l’appareillage électrique et de régulation 

- un panneau de commande avec réglage de la température du local et un sélecteur pour la vitesse du ventilateur (éteint/faible/moyen/élevé) ; cet appareil de commande peut soit être posé sur l’habillage (si il est bien accessible), soit sur un mur du local, soit cela peut être une télécommande sans fil. 

- un contact libre de potentiel pour la signalisation de défaillances. 

L'unité extérieure comprend (NB : en cas d'appareil monobloc, l'unité intérieure et extérieure forment un ensemble) : 

- le moto-compresseur 

- le condenseur 

- en cas de condenseur refroidi par air, un (ou plusieurs) ventilateur(s) 

- un habillage en matériau inoxydable ou rendu inoxydable 

- l’appareillage électrique et de régulation 

- un contact libre de potentiel pour la signalisation de défaillances 

**Sont également prévus :** 

- les équipements de sécurité nécessaires et les accessoires 

- le câblage électrique 

- les tuyauteries entre l'unité intérieure et extérieure, y compris l'isolation thermique 

- le remplissage de fluide frigorigène 

- les tuyauteries d’évacuation des condensats 

- les atténuateurs de bruit nécessaires. 

**Exigences générales :** 

- les appareils appartiennent à la classe d'efficacité énergétique A+++ ou A++ selon le règlement (EU) Nr. 626/2011 

- toutes les prescriptions de l'art. C4 par. 1 sont d'application excepté : 

   - points 1.2, 1.3, 1.4, 1.5, 5.3, 5.4, 5.5, 8.2, 10 et 11 

   - les dispositifs de sécurité, mentionnés en 5.1., peuvent être remplacés par d'autres installations ou dispositifs pour autant qu'ils offrent les mêmes garanties 

   - en cas de condenseur refroidi par air, l'appareil doit pouvoir fonctionner par une température extérieure comprise entre –15°C et 40°C. 

**12.3. Dispositions devant figurer au cahier spécial des charges** 

Le cahier spécial des charges donne les dispositions suivantes : 

- le type : monobloc / split / multi-split 

- le mode de fonctionnement : uniquement refroidissement / refroidissement et chauffage / simultanément refroidissement et chauffage (uniquement pour multi-split) 

- configuration : sur le sol, au mur, dans le faux plafond, ... 

- la puissance de refroidissement (à moins que défini autrement, il s’agit de la puissance de refroidissement sensible) 

- la température et l'humidité relative du local où cette puissance de refroidissement doit être fournie 

- éventuellement la puissance de chauffage et la température du local correspondante 

- les exigences acoustiques dans le local, si elles dérogent des prescriptions de l'art. D2 par. 1. 

- • éventuellement le débit d'air neuf 

- NB : pour le type multi-split, les six points précédents sont indiqués pour chaque unité intérieure séparément 

- la température externe pour laquelle la puissance de refroidissement doit être fournie (valeur par défaut: 35°C) 

- éventuellement la température externe pour laquelle la puissance de chauffage doit être fournie (par défaut: -10°C) 

- les exigences acoustiques à l'extérieur, si elles dérogent des prescriptions de l'art. D2 par. 2.
