---
type: document-section
document_id: cct-105
section_id: doc105-tech-0075
ordre_document: 98
titre: ARTICLE C5. PAR. 1. Systèmes d’expansion à pression variable
aliases:
  - CCT 105 — HVAC FR 2023 — 98 ARTICLE C5. PAR. 1. Systèmes d’expansion à pression variable
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/97-article-c5-par-0-references-normatives-et-generalites|ARTICLE C5. PAR. 0. Références normatives et généralités]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/99-article-c5-par-2-systemes-d-expansion-a-pression-constante-a-compresseur|ARTICLE C5. PAR. 2. Systèmes d’expansion à pression constante a compresseur]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 98_article_c5._par._1._systèmes_dexpansion_à_pression_variable.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C5. PAR. 1. SYSTÈMES D’EXPANSION À PRESSION VARIABLE 

**1. Domaine d’application et principe de fonctionnement** 

Le présent paragraphe s’applique aux systèmes d’expansion comprenant un ou plusieurs vases dans lesquels l’eau de l’installation est séparée par une membrane souple et/ou élastique ou une vessie d’une quantité constante de gaz (de l’azote ou de l’air) qui absorbe les variations du volume d’eau. 

Les systèmes d’expansion à pression variable sont utilisés dans les installations de chauffage central ou de réfrigération fonctionnant en circuit fermé et dans les [[concepts/installations-sanitaires|Installations Sanitaires]] de petite ou moyenne taille ainsi que dans les installations solaires. 

Le système est destiné à maintenir la pression de l’installation dans une plage de pression déterminée, et ce quelle que soit la température de fonctionnement de l’installation, y compris lors des périodes d’arrêt de l’installation. 

Dans les installations de réfrigération, il faut toutefois s’assurer que la température du vase ne soit pas inférieure à 5°C de manière à éviter tout dommage dû au gel. 

Il est en général admis, pour des questions d’encombrement ou d’accessibilité aux locaux techniques, de répartir le volume d’expansion prescrit pour le système d’expansion sur plusieurs vases, qui doivent chacun respecter les impositions de présent article. 

**2. Matériaux et dispositions constructives** 

**2.1. Généralités** 

Les vases sont cylindriques à fonds bombés, ou sphériques, ou en forme de coussin circulaire. Ils sont en acier et répondent aux exigences de la NBN EN 13831 ou de la NBN EN 13445. 

Les vases sont au minimum protégés à l'extérieur contre la corrosion. Ils sont revêtus extérieurement d’une peinture pour une protection contre la corrosion et une finition parfaite. Ils doivent conserver durablement leurs propriétés en cas de températures de service et de sollicitations élevées. 

Les vases présentent une perméabilité aux gaz très faible qui assure le maintien de la pression de gonflage durant une période prolongée. 

Il existe des vases d’expansion à membrane (ou coupelle) ou à vessie (ou poche). La membrane et la vessie présentent une très faible perméabilité aux gaz de manière à empêcher l’absorption de gaz (surtout d’oxygène) par l’eau de l’installation et sont compatibles avec les produits antigel et autres additifs utilisés dans l’installation. 

Les vases ainsi que les vessies ou membranes sont garantis pendant 5 ans et doivent pouvoir résister aux températures de service les plus élevées qui peuvent survenir dans l’installation, tenant compte des dispositions relatives au placement et au raccordement des vases. 

La surface des membranes présente des nervures qui évitent la présence de poches d’eau résiduelle dans le vase et qui évitent l’application d’une pression minimale nécessaire pour décoller la membrane. 

Le coussin de gaz est rempli en usine d’azote ou d’air comprimé à une pression supérieure ou égale à la pression de gonflage requise (avec un maximum de 6 bar pour des questions de sécurité lors du transport et de la manutention ; un appoint sera effectué in situ pour les installations nécessitant une pression de gonflage supérieure).

Lorsque la contenance du vase est supérieure à 1000 litres : 

- Seuls les vases à vessie sont autorisés 

- La vessie est interchangeable. 

- Le vase d’expansion est doté d’une ouverture d’inspection (trou d’homme, bride ou couvercle amovible) de dimensions suffisantes pour permettre de remplacer la vessie et effectuer des inspections. 

- Avant remplacement de la vessie, il sera toujours vérifié si le vase ne présente pas de corrosion intérieure ou de défaut qui pourrait endommager la vessie. 

**2.2. Vase d’expansion à membrane** 

Le vase est constitué de deux parties métalliques maintenues à l’aide d’un anneau de sertissage extérieur fabriqué en acier galvanisé, ou soudées (l’anneau de serrage étant dans ce cas intérieur au vase). La membrane est comprimée sur toute la circonférence du vase. 

**2.3. Vase d’expansion à vessie** 

L’eau se trouve à l’intérieur de la vessie, ce qui évite le contact entre l’eau et la paroi métallique et donc limite le risque de corrosion à l’intérieur du vase. La vessie est fixée en partie basse au niveau du tube de raccordement. Pour les vases d’une contenance supérieure à 100 litres, la vessie est également fixée en partie haute pour le maintien de sa position et le placement d’un purgeur d’air en application chauffage. 

La vessie est reliée au tube de raccordement du vase à l’installation et reçoit l’eau d’expansion. Le gaz se trouve entre la vessie et le vase en acier. 

**2.4. Vase pour eau sanitaire / eau potable** 

Les vases destinés à contenir de l’eau sanitaire ou de l’eau potable répondent de plus aux exigences suivantes : 

- Les membranes ou vessies utilisées ne doivent pas affecter la qualité de l’eau 

- Les vases répondent aux exigences des normes NBN EN 806 – 1 à 5 

- Les vases sont conçus de manière à réduire la stagnation d’eau dans le système d’expansion. Un système permettra un certain renouvellement de l’eau contenue dans le vase lors de puisages ou de circulation d’eau dans le réseau de tuyauteries. Une attention particulière est portée à la sélection de la tuyauterie de raccordement des vases, dont le diamètre doit être adapté au débit d’eau nominal de l’installation. 

- Les vases sanitaires doivent être protégés à l’intérieur contre la corrosion, sauf s’ils sont équipés d’un système de détection et de signalisation de rupture de la membrane / vessie. 

**3. Essais** 

Chaque vase est soumis en usine à une pression d’essai égale à 1,43 fois la pression de service maximale (pression maximale admissible) avec un minimum de 4 bars. 

Des essais sur chaque type de vases et membranes prélevés sur la production sont réalisés conformément aux dispositions de la NBN EN 13831, point 8. 

L’essai de perméabilité de la membrane (perte de pression de gonflage) décrit au point 8.5.4 de la norme précitée doit être effectué avec un vase contenant une réserve d’eau suffisante (environ la moitié de sa capacité), ce qui peut être obtenu par la procédure suivante : 

- La pression de gonflage d’air avant l’essai est la moitié de la pression de service maximale admissible du vase ; 

- Le vase est ensuite mis sous pression d’eau jusqu’à la pression maximale admissible puis stocké pendant 28 jours à une température de 20°C ; 

- La pression résiduelle du coussin de gaz est alors mesurée et la perte de charge est calculée et comparée aux valeurs maximales admises.

**4. Placement et raccordement** 

Sauf indications contraires dans les [[concepts/documents-du-marche|Documents du Marché]], le système d’expansion est de préférence installé dans la chaufferie (ou le local technique de production/distribution de chaud/froid) et est raccordé à l’installation au point de plus faible pression, du côté de l’aspiration des pompes principales et sur la tuyauterie de retour. 

Le raccordement est réalisé de telle manière qu’aucun dépôt ne puisse se former entre l’installation et son système d’expansion. Les courbes éventuelles ont un rayon de courbure égal à au moins trois fois le diamètre de la tuyauterie. 

Chaque vase d’expansion est: 

- Soit fixé  au mur par une ou des patte(s) de fixation soudée(s) au vase ou au moyen d’un collier de serrage ou d’une console adaptée fournie par le fabricant en respectant les prescriptions de fixation de ce dernier ; 

- Soit suspendu à une potence adaptée fournie par le fabricant du vase ; 

- Soit il présente des pieds et est alors posé sur le sol ou sur un socle adapté permettant de répartir la charge, conforme aux exigences de l’article C39 du présent cahier des charges type. 

Dans le cas des installations de production et distribution d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], des précautions seront prises pour réduire le risque de prolifération des bactéries dans l’eau (légionnelles). Le système d’expansion sera donc installé de manière à éviter les bras morts et les volumes d’eau stagnante dans l’installation. 

Les vases d’expansion doivent être installés de façon à assurer leur accessibilité permanente pour les interventions d’entretien et de contrôle. Il est donc interdit de les fixer au sol et de les calorifuger (sauf exigences spécifiques au cahier spécial des charges). 

Le cas échéant, une hauteur libre minimale au-dessus du vase de 600 mm est prévue pour le remplacement de la vessie. 

Les vases d’expansion sont toujours installés et mis en service dans le respect des prescriptions du fabricant. Le schéma de principe est si nécessaire complété et adapté selon ses exigences. Toutes précautions et tous accessoires imposés par le fabricant font partie de l’entreprise et leur coût est inclus dans le prix de soumission remis pour le système d’expansion. L’entrepreneur est seul responsable vis-à-vis du pouvoir adjudicateur en ce qui concerne l’application de la garantie sur le matériel placé. 

Après installation d’un vase d’expansion, l’entrepreneur vérifie la pression de gonflage, et l’ajuste le cas échéant. Cette information est consignée dans le rapport de mise en service dont question à l’art E11. PAR. 11. 

La fourniture et la pose des accessoires et organes de sécurité nécessaires sont à charge de l’entreprise, qu’ils soient ou non listés séparément au métré détaillé ou représentés sur les plans et schémas de principe annexés au cahier spécial des charges. 

Par défaut, l’installation d’un système d’expansion s’accompagne toujours au minimum de la fourniture et pose des éléments suivants (qui répondent aux exigences techniques du PAR 4) : 

- Un robinet d’isolement bloqué en position ouverte sur la tuyauterie reliant le système d’expansion à l’installation 

- Une soupape de sécurité (dédiée au système d’expansion, qui ne remplace nullement les autres soupapes imposées dans le circuit, comme celles destinées à protéger les chaudières) 

- • Un manomètre 

- Un purgeur d’air 

Alors que chaque vase composant le système d’expansion est équipé de : 

- Un robinet d’isolement bloqué en position ouverte sur la tuyauterie reliant le vase d’expansion à l’installation 

- Un robinet de vidange utilisé pour le contrôle de la pression de gonflage du vase et la purge de la tuyauterie d’expansion. Pour les vases d’une contenance supérieure à 100 litres, le robinet de vidange est muni d’un raccord fileté pour tuyau souple, avec bouchon.

Les vases pour eau sanitaire d’une contenance supérieure à 100 litres sont en outre équipés d’un système de détection de rupture de la membrane / vessie. En pratique, cette fonction peut être réalisée à l’aide d’un capteur ou dispositif de signalisation de rupture placé dans le 1/3 inférieur de la hauteur du coussin de gaz. 

L’installation comprend également, selon la nécessité ou les impositions du cahier spécial des charges : 

- Un réservoir intermédiaire, protégeant le vase des températures trop élevées ou trop basses, de telle manière à ne jamais sortir de la plage de température admise par le fabricant au niveau de la membrane ou de la vessie. 

- Le calorifugeage du vase d’expansion (dans des installations de chauffage ne dépassant jamais 70°C, les installations de refroidissement, ou lorsqu’il y a risque de gel). 

Le schéma de principe du système d’expansion à pression variable avec ses accessoires est le suivant :

![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0196-01.png]]


**----- Start of picture text -----**<br>
LEGENDE :<br>1. Vase d'expansion à membrane ou à vessie<br>2. Purgeur d'air (si possible directement sur le<br>vase, sinon sur la tuyauterie d’expansion)<br>3. Réservoir intermédiaire (si nécessaire)<br>4. Soupape de sécurité<br>5. Manomètre<br>6. Robinet de vidange<br>7. Robinet d'isolement<br>8. Clapet anti-retour ou disconnecteur (selon<br>réglementation [[entities/belgaqua|Belgaqua]])<br>9. Compteur d'eau (si nécessaire)<br>10. Alimentation en eau<br>11. Robinet d'isolement bloqué en position<br>ouverte<br>12. Détecteur de rupture de vessie/membrane (si<br>nécessaire)<br>**----- End of picture text -----**<br>


Fig. C5.1-1 Système d’expansion à pression variable avec vase d’expansion à membrane ou à vessie

**5. Documents à fournir par l’entrepreneur** 

L’entrepreneur fournit, en même temps que la documentation concernant le matériel et l’attestation relative à l’essai de pression en usine, une attestation de l’essai de perte de pression de gonflage pour un vase similaire ainsi que les données, les notes de calcul ou les pièces justificatives concernant : 

- la capacité des vases ; 

- les données techniques telles que la pression de gonflage et la pression maximale admissible 

- les diamètres des raccordements ; 

- les soupapes de sécurité ; 

- le volume du réservoir intermédiaire (si l’indication de cette donnée est imposée par le cahier spécial des charges).
