---
type: document-section
document_id: cct-105
section_id: doc105-tech-0076
ordre_document: 99
titre: ARTICLE C5. PAR. 2. Systèmes d’expansion à pression constante a compresseur
aliases:
  - CCT 105 — HVAC FR 2023 — 99 ARTICLE C5. PAR. 2. Systèmes d’expansion à pression constante a compresseur
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/98-article-c5-par-1-systemes-d-expansion-a-pression-variable|ARTICLE C5. PAR. 1. Systèmes d’expansion à pression variable]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/100-article-c5-par-3-systemes-d-expansion-a-pression-constante-a-pompes|ARTICLE C5. PAR. 3. Systèmes d’expansion a pression constante a pompes]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 99_article_c5._par._2._systèmes_dexpansion_à_pression_constante_a_compresseur.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C5. PAR. 2. SYSTÈMES D’EXPANSION À PRESSION CONSTANTE A COMPRESSEUR 

**1. Domaine d’application et principe de fonctionnement** 

Le présent paragraphe s’applique aux systèmes d’expansion comprenant un ou plusieurs vases dans lesquels l’eau de l’installation est séparée par une membrane souple et/ou élastique ou une vessie d’un volume d’air comprimé maintenu à pression quasi constante. La variation du volume d’eau en fonction de la température de fonctionnement de l’installation est compensée par la variation de la quantité d’air emprisonné dans le coussin d’air. La pression, mesurée à l’aide d’un pressostat, est maintenue quasi constante grâce à l’action sur une vanne magnétique ou sur un compresseur pour décharger ou recharger le coussin d’air. 

Les systèmes d’expansion à pression constante sont utilisés dans les installations de chauffage central ou de réfrigération fonctionnant en circuit fermé. 

Le système est destiné à maintenir une pression quasi constante (à +- 0,2 bar) et prédéterminée dans l’installation, et ce quelle que soit la température de fonctionnement de l’installation, y compris lors des périodes d’arrêt de l’installation. 

Dans les installations de réfrigération, il faut toutefois s’assurer que les températures du vase ne soient pas inférieures à 5°C de manière à éviter tout dommage dû au gel. 

**2. Matériaux et dispositions constructives** 

**2.1. Vases** 

Les vases répondent aux prescriptions du point 2 du PAR 1, complétées et modifiées par les exigences suivantes : 

Lorsque la contenance du vase est supérieure à 500 litres : 

- Seuls les vases à vessie sont autorisés. 

- La vessie est interchangeable. 

- Le vase d’expansion est doté d’une ouverture d’inspection (trou d’homme, bride ou couvercle amovible) de dimensions suffisantes pour permettre de remplacer la vessie et effectuer des inspections. 

- Avant remplacement de la vessie, il sera toujours vérifié si le vase ne présente pas de corrosion intérieure ou de défaut qui pourrait endommager la vessie. 

**2.2. Eléments du système d’expansion à pression constante à compresseur** 

Le système inclut un (ou plusieurs) compresseur(s) ainsi qu’une unité de commande à microprocesseur qui maintient la pression réglée du système dans des limites étroites et qui permet de paramétrer les données de service. 

Le nombre de compresseurs est déterminé en fonction du débit d’air comprimé à obtenir conformément aux exigences du cahier spécial des charges, ainsi qu’en raison d’éventuels impératifs de sécurité de fonctionnement (redondance pour pallier à une panne de compresseur lorsque l’installation ne comporte qu’un vase d’expansion à pression constante). 

Les compresseurs sont silencieux, exempts d’huile et ne nécessitent aucun entretien particulier. 

L’installation se compose : 

- d’un pupitre ou panneau de commande ; 

- d’un ou plusieurs vases en acier ; 

- d’un ou plusieurs compresseurs ;

- d’une ou plusieurs électrovannes de décharge à l’air libre de la pression du coussin d’air ; 

- d’un capteur de pression ; 

- d’un système d’indication du taux de remplissage ; 

- de tous les accessoires et câblages nécessaires au fonctionnement du système 

Le cas échéant, lorsque le bâtiment dispose d’une installation de distribution d’air comprimé à une pression et un débit adéquats et disponible en continu, le cahier spécial des charges peut autoriser de remplacer le compresseur par une connexion sur le réseau d’air comprimé. 

**3. Essais** 

Les vases sont soumis aux essais décrits au point 3 du PAR. 1. 

**4. Placement et raccordement** 

Les prescriptions du point 4 du PAR. 1 s’appliquent moyennant les compléments suivants : 

Le système est toujours posé sur un socle adapté, parfaitement plan et horizontal ; cette planéité étant surtout très importante au-dessous du pied qui comporte l’appareil de mesure le cas échéant. 

Le raccordement du système d’expansion à l’installation est réalisé à l’aide d’un flexible de manière à ce que les dilatations de la tuyauterie ne transmettent pas de forces faussant la mesure du taux de remplissage des vases. 

Les éléments complémentaires suivants (qui répondent aux exigences techniques du PAR 4) sont également fournis et posés : 

- Le(s) compresseur(s) d’air et tous ses (leurs) accessoires 

- Une soupape d’évacuation d’air comprimé 

- Un robinet de vidange pour évacuer l’eau de condensation qui pourrait se trouver dans le coussin d’air comprimé 

- Une soupape de sécurité sur le circuit d’air comprimé 

- Un système d’indication du taux de remplissage du (des) vase(s) 

- Pour les vases à vessie, un système de détection de rupture de la vessie. En pratique, cette fonction peut être réalisée à l’aide d’un capteur ou dispositif de signalisation de rupture placé dans le 1/3 inférieur de la hauteur du coussin d’air. 

Lorsqu’une unité d’appoint en eau est combinée au système d’expansion, son raccordement sur le système d’expansion s’effectue conformément aux prescriptions d’installation du fabricant. 

La mise en service est effectuée par ou sous la surveillance d’un délégué du fabricant, importateur ou fournisseur du système d’expansion. 

Le schéma de principe du système d’expansion à pression constante à compresseur avec ses accessoires est le suivant :

**LEGENDE :** 

1. Vase d'expansion à membrane ou à vessie 

2. Purgeur d'air (si possible directement sur le vase, sinon sur la tuyauterie d’expansion) 

3. Réservoir intermédiaire (si nécessaire) 

4. Soupape de sécurité 

5. Manomètre 6. Robinet de vidange 7. Robinet d'isolement 8. Clapet anti-retour ou disconnecteur (selon réglementation [[entities/belgaqua|Belgaqua]]) 9. Compteur d'eau (si nécessaire) 10. Alimentation en eau 

11. Robinet d'isolement bloqué en position ouverte 

12. Détecteur de rupture de vessie/membrane 

- (si nécessaire) 

13. Capteur de pression 

14. Capteur du taux de remplissage 15. Compresseur d’air 16. Soupape d’évacuation d’air 17. Soupape de sécurité sur le coussin d’air 18. Robinet de vidange sur le coussin d’air 

Fig. C5.2-1 Système d’expansion à pression constante à compresseur avec vase d’expansion à membrane ou à vessie

**5. Documents à fournir par l’entrepreneur** 

Les prescriptions du point 5 du PAR. 1 s’appliquent moyennant les compléments suivants : 

La capacité du (des) compresseur(s) et le débit de la soupape d’évacuation d’air sont fixés en fonction de la variation maximale de la charge, de la température moyenne ainsi que de la pression de service. 

Les données techniques, notes de calcul et pièces justificatives fournies par l’entrepreneur couvrent également : 

- Le(s) compresseur(s) et ses (leurs) accessoires 

- Le système d’indication du taux de remplissage 

- Le système de commande et de régulation
