---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:1
ordre_document: 2
titre: Introduction
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 02 Introduction
  - 1. Introduction
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/01-preface|Preface]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/03-historique-de-la-reglementation-applicable|Historique de la réglementation applicable]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 02_1_introduction.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

# 1. Introduction 

L’ancienne législation relative aux lieux de travail (RGPT) exigeait un apport d’air neuf de 30 m[3] /h par personne dans l’espace de travail. 

Avec le code du bien-être au travail (A.R du 28 avril 2017, modifié notamment par l’A.R du 2 mai 2019), deux autres critères sont introduits pour garantir la qualité de l’air, à savoir 

- que la concentration maximale de CO2 dans l’air ne peut en général dépasser 900 ppm (ou un débit minimal de ventilation de 40 m³/h par personne présente doit être garanti) 

- et que l’humidité relative de l’air pour une journée de travail doit être comprise entre 40 et 60%, pour autant que les installations techniques permettent un contrôle de l’humidité ambiante. 

La présente note, qui **abroge et remplace la note d’information SAPC n°26 de février 2018** , vise à décrire les implications de ces nouveaux critères et la manière dont ceux-ci doivent être mis en pratique. 

Bien que l’application de la législation relative aux lieux de travail relève de la responsabilité de l’employeur, il est évident que les bâtiments et en particulier leurs installations techniques ont également un impact. 

**La présente note est dès lors destinée à la [[entities/regie-des-batiments|Régie des Bâtiments]] en sa qualité de propriétaire des bâtiments.** 

**Elle peut également être utilisée en tant qu’annexe aux contrats de location.** 

**Elle n’a pas pour vocation de servir de directive aux employeurs, conseillers en prévention et autres personnes responsables de l’application de l’A.R.**
