---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:2.1
ordre_document: 4
titre: RGPT (abrogé)
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 04 RGPT (abrogé)
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/03-historique-de-la-reglementation-applicable|Historique de la réglementation applicable]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/05-a-r-du-10-octobre-2012-abroge|A.R. du 10 octobre 2012 (abrogé)]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 04_2.1_rgpt_abrogé.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 2.1. RGPT (abrogé) 

Pendant de nombreuses années, la ventilation des lieux de travail était régie par l’art. 56 du RGPT. Cet article stipulait (3[e] alinéa) : 

_« L’introduction d’air neuf ainsi que l’évacuation de l’air vicié sont assurées à raison de 30 m[3] d’air par heure et par travailleur présent dans ces locaux. Dans les locaux de travail fermés, l’application des normes qui précèdent doit être assurée par une ventilation naturelle ou par l’utilisation de tout dispositif adéquat. »_
