---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:2.2
ordre_document: 5
titre: A.R. du 10 octobre 2012 (abrogé)
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 05 A.R. du 10 octobre 2012 (abrogé)
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/04-rgpt-abroge|RGPT (abrogé)]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/06-a-r-du-25-mars-2016-abroge|A.R. du 25 mars 2016 (abrogé)]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 05_2.2_a.r._du_10_octobre_2012_abrogé.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 2.2. A.R. du 10 octobre 2012 (abrogé) 

L’art. 56 du RGPT a été remplacé par l’A.R. du 10 octobre 2012 fixant les exigences de base générales auxquelles les lieux de travail doivent répondre. 

Celui-ci disposait à l’art. 36 d’exigences identiques à celles du RGPT. 

L’art. 38 de l’A.R. du 10 octobre 2012 prévoyait également que : 

« _Si une installation d’aération est utilisée, notamment des installations de conditionnement d’air ou de ventilation mécanique, celle-ci doit répondre aux conditions suivantes :_ 

_1° elle est construite de façon à ce qu’elle disperse uniquement de l’air sain, qui est répandu de façon homogène dans les locaux de travail ;_ 

_2° elle est construite de façon à ce que les travailleurs ne soient pas exposés à des nuisances dues aux fluctuations de température, aux courants d’air, au bruit ou aux vibrations ;_ 

_3° elle tient compte des normes scientifiques concernant l’humidité relative de l’air ;_ 

_4° elle est entretenue de façon à ce que tout dépôt de souillure et toute pollution ou contamination de l’installation soit évité ou que cette souillure puisse être éliminée rapidement ou que l’installation puisse être assainie, afin que tout risque pour la santé des travailleurs dû à la pollution ou à la contamination de l’air respiré soit évité ou réduit ;_ 

_5° un système de contrôle doit signaler toute panne ;_ 

_6° l’employeur prend les mesures nécessaires pour que l’installation soit contrôlée régulièrement par une personne compétente, de sorte qu’elle soit en tout temps prête à l’emploi.»_
