---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:2.3
ordre_document: 6
titre: A.R. du 25 mars 2016 (abrogé)
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 06 A.R. du 25 mars 2016 (abrogé)
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/05-a-r-du-10-octobre-2012-abroge|A.R. du 10 octobre 2012 (abrogé)]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/07-a-r-du-28-avril-2017-code-du-bien-etre-au-travail|A.R. du 28 avril 2017 (code du bien être au travail)]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 06_2.3_a.r._du_25_mars_2016_abrogé.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 2.3. A.R. du 25 mars 2016 (abrogé) 

Cet A.R. modifie quelques articles de l’A.R. de 2012. 

À l’art. 3, il est énoncé que le texte de l’art. 36 est remplacé par ce qui suit : 

« _L’employeur veille à ce que les travailleurs occupés dans des locaux de travail disposent d’air neuf en quantité suffisante, compte tenu des méthodes de travail et des contraintes physiques imposées aux travailleurs._ 

_À cet effet, l’employeur prend les mesures techniques et organisationnelles nécessaires pour que la concentration de CO2 dans ces locaux de travail soit inférieure à 800 ppm, à moins qu’il ne puisse démontrer que c’est impossible pour des motifs objectifs et dûment justifiés._ 

_En tous cas, la concentration de CO2 dans ces locaux de travail ne peut jamais dépasser 1200 ppm._ » 

L’alinéa 1[er] est identique à celui de l’ancien A.R., les alinéas 2 et 3 sont, en revanche, fondamentalement neufs. 

À l’art. 4, le texte de l’art. 38 est partiellement remplacé par ce qui suit : 

« _Si une installation d’aération est utilisée, notamment des installations de conditionnement d’air ou de ventilation mécanique, celle-ci doit répondre aux conditions suivantes :_ 

_1° elle est construite de façon à ce qu’elle disperse de l’air neuf, qui est répandu de façon homogène dans les locaux de travail ;_

_3° elle est conçue de façon à ce que l’humidité relative moyenne de l’air pour une journée de travail soit comprise entre 40 et 60%, à moins que cela ne soit impossible pour des raisons techniques ;_ 

_L’humidité relative de l’air visée à l’alinéa 1er, 3° peut se situer entre 35 et 70% si l’employeur démontre que l’air ne contient aucun agent chimique ou biologique qui puisse constituer un risque pour la santé et la sécurité des personnes présentes sur le lieu de travail. »_ 

A l’alinéa 1[er] , le 1° et le 3° sont remplacés par le texte ci-dessus et le second alinéa est neuf et complète l’article 38.
