---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:2.5
ordre_document: 8
titre: A.R. du 2 mai 2019 (modifiant le code du bien être au travail)
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 08 A.R. du 2 mai 2019 (modifiant le code du bien être au travail)
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/07-a-r-du-28-avril-2017-code-du-bien-etre-au-travail|A.R. du 28 avril 2017 (code du bien être au travail)]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/09-theorie-relative-a-la-concentration-de-co2-et-a-l-humidite-relative|Théorie relative à la concentration de CO2 et à l’humidité relative]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 08_2.5_a.r._du_2_mai_2019_modifiant_le_code_du_bien-être_au_travail.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 2.5. A.R. du 2 mai 2019 (modifiant le code du bien-être au travail) 

L’article 1[er] de l’A.R. du 2 mai 2019 définit un local de travail comme un **local dans lequel se trouve un poste de travail** . 

Le deuxième article de l’A.R. remplace l’article III.1-34 du code. 

L’objectif général est repris au §1[er] et détermine que les travailleurs doivent disposer d’une bonne qualité de l’air, ce qui est plus large que celui de l’ancienne réglementation qui imposait seulement le critère « air neuf suffisant » mais ne disait rien sur la lutte contre les sources de pollution. 

Le §2 prévoit la réalisation par l’employeur d’une analyse des risques de la qualité de l’air intérieur tenant compte des différentes sources de pollution possibles. 

Le §3 explique la règle de base : l’employeur doit prendre les mesures techniques et/ou organisationnelles nécessaires pour veiller à ce que la concentration en CO2 soit généralement inférieure à 900 ppm ou qu’un débit minimal de ventilation de 40 m³/h par personne présente soit respecté. 

Le §4 indique quels sont les bâtiments neufs ou existants qui doivent satisfaire à ces exigences. 

L’article III.1-34 est ainsi remplacé par ce qui suit : 

« _§ 1er. L'employeur veille à ce que les travailleurs disposent d'une_ _**bonne qualité d'air intérieur** dans les locaux de travail._ 

_§ 2. A cet effet, l'employeur effectue, conformément à l'article I.2-6, une_ _**analyse des risques** de la [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]] des locaux de travail, au cours de laquelle il tient compte du débit de l'air apporté et des sources possibles de pollution, telles que par exemple :_ 

_1° la présence et l'activité physique de personnes ;_ 

_2° la présence de produits et matériaux dans les locaux de travail, tels que des matériaux de construction, le revêtement du sol et les décorations, le mobilier, les plantes et animaux, les équipements techniques, les appareils, outils et machines présents ;_ 

_3° l'entretien, la réparation et le nettoyage des lieux de travail ;_ 

_4° la qualité de l'air apporté par infiltration et ventilation, pollution et fonctionnement des systèmes de ventilation, de traitement de l'air et de chauffage._

_L'analyse des risques est réalisée par des inspections visuelles, le contrôle des installations et des documents, et avec la participation des travailleurs. Si nécessaire, des mesurages et/ou calculs sont effectués._ 

_§ 3. L'employeur prend les_ _**mesures techniques et/ou organisationnelles** nécessaires pour veiller à ce_ 

_que la_ _**concentration de CO2** dans les locaux de travail soit_ _**généralement inférieure à 900 ppm** ou qu'un_ _**débit minimal de ventilation de 40 m³/h par personne** présente soit respecté._ 

_En dérogation au premier alinéa, l'employeur prend les mesures techniques et/ou organisationnelles nécessaires pour veiller à ce que la concentration de CO2 dans les locaux de travail soit généralement inférieure à 1200 ppm ou qu'un débit minimal de ventilation de 25m³/h par personne soit respecté, à condition de satisfaire aux exigences suivantes :_ 

_1° l'employeur peut démontrer sur la base des résultats de l'analyse des risques que les travailleurs bénéficient d'un niveau équivalent ou meilleur de protection en ce qui concerne la [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]], du fait que les sources de pollution visées au § 2, 2° à 4° soient éliminées ou considérablement réduites, par exemple par l'utilisation de matériaux à faible émission ;_ 

_2° l'employeur a demandé l'avis préalable du conseiller en prévention compétent et du comité. La concentration de CO2 dans les locaux de travail est considérée comme étant généralement inférieure à 900 ppm ou 1200 ppm respectivement, si la concentration de CO2 reste inférieure à cette valeur pendant 95 % de la durée d'utilisation, calculée sur une durée maximale de 8 heures, et en supposant une concentration extérieure de 400 ppm. Si les mesures indiquent que la concentration extérieure dépasse 400 ppm, la différence entre 400 ppm et la concentration extérieure réelle peut être prise en compte._ 

_§ 4. Pour les locaux de travail dans des bâtiments, ou dans des parties de bâtiments, construits, transformés ou rénovés avec une_ _**demande de permis de bâtir postérieure au 1[er] janvier 2020** , l'employeur prend les mesures techniques et/ou organisationnelles nécessaires pour satisfaire aux exigences fixées au § 3._ 

_Dans les autres locaux de travail que ceux visés à l'alinéa 1[er] , s'il ne peut être satisfait aux exigences fixées au § 3, l'employeur établit un_ _**plan d'action** , en concertation avec le conseiller en prévention compétent et le comité, dans lequel les mesures techniques et/ou organisationnelles nécessaires sont établies à court, moyen et long terme, de même qu'un calendrier pour la mise en œuvre de ces mesures, pour veiller à améliorer la qualité de l'air et à satisfaire aux exigences fixées au § 3 à brève échéance. Les résultats de l'analyse des risques visée au § 2 et le plan d'action sont repris dans le plan global de prévention._ » 

L’article III.1-35 du code du bien-être au travail reste inchangé : 

« _L’aération se fait de façon naturelle ou au moyen d’une installation d’aération._ » 

L’article 3 de l’A.R. du 2 mai 2019 est une adaptation technique de l’article III.1-36 du code du bienêtre au travail. Dans la version actuelle de cet article, un certain nombre de conditions sont imposées aux installations de rafraichissement de l’air qui sont, en fait, uniquement nécessaires pour les systèmes avec des installations d‘humidification ou de déshumidification. L’A.R. divise maintenant l’article en deux paragraphes et regroupe dans un nouveau §2 les conditions spécifiques qui sont valables pour les installations d’humidification ou de déshumidification. 

Ainsi, l’article adapté III.1-36 du code devient : 

« _§ 1. Si une installation d’aération est utilisée, notamment des installations de conditionnement d’air ou de ventilation mécanique, celle-ci doit répondre aux conditions suivantes :_ 

_1° elle est construite de façon à ce qu’elle disperse de l’air neuf, qui est répandu de façon homogène dans les locaux de travail ;_ 

_2° elle est construite de façon à ce que les travailleurs ne soient pas exposés à des nuisances dues aux fluctuations de température, aux courants d’air, au bruit ou aux vibrations ;_ 

_3° elle est entretenue de façon à ce que tout dépôt de souillure et toute pollution ou contamination de l’installation soit évité ou que cette souillure puisse être éliminée rapidement ou que l’installation puisse être assainie, afin que tout risque pour la santé des travailleurs dû à la pollution ou à la contamination de l’air respiré soit évité ou réduit ;_

_4° un système de contrôle doit signaler toute panne ;_ 

_5° l’employeur prend les mesures nécessaires pour que l’installation soit contrôlée régulièrement par une personne compétente, de sorte qu’elle soit en tout temps prête à l’emploi._ 

_§ 2._ _**Lorsqu'il s'agit de systèmes avec des installations d'humidification ou de déshumidification** , ils doivent être conçus de manière à ce que l'humidité relative de l'air au cours d'une journée de travail soit comprise_ _**entre 40 et 60 %** , à moins que cela ne soit impossible pour des raisons techniques ou en raison de la nature des activités._ 

_L'humidité relative de l'air visée à l'alinéa 1[er] peut se situer entre 35 et 70 % si l'employeur démontre que l'air ne contient aucun agent chimique ou biologique qui puisse constituer un risque pour la santé et la sécurité des personnes présentes sur le lieu de travail._ » 

**L’article III.1-37 reste inchangé :** 

« _Les dispositions des articles III.1-34 à III.1-36 ne portent pas préjudice à l’obligation de prévoir des systèmes de ventilation et d’aspiration spécifiques dans les cas visés dans les autres dispositions du code qui concernent des risques spécifiques._ »
