---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:3.1
ordre_document: 10
titre: Propriétés du CO2 et influence sur l’homme
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 10 Propriétés du CO2 et influence sur l’homme
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/09-theorie-relative-a-la-concentration-de-co2-et-a-l-humidite-relative|Théorie relative à la concentration de CO2 et à l’humidité relative]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/11-origine-de-l-utilisation-de-la-concentration-de-co2-pour-l-evaluation-de-la-qualite-d-air|Origine de l’utilisation de la concentration de CO2 pour l’évaluation de la qualité d’air]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 10_3.1_propriétés_du_co2_et_influence_sur_lhomme.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 3.1. Propriétés du CO2 et influence sur l’homme 

Le CO2 (dioxyde de carbone) possède les propriétés suivantes : 

- il s’agit d’un gaz incolore et inodore ; 

- il est ininflammable (c’est pourquoi il est souvent utilisé dans les extincteurs) ; 

- il est environ 1,5 fois plus lourd que l’air ; 

- il est soluble dans l’eau (en fonction de la pression et de la température) ; la solution est légèrement acide ; 

- chose remarquable, (à pression atmosphérique) à une température de -78 °C, il passe directement de l’état solide à l’état gazeux, sans passer d’abord par l’état liquide ; à l’état solide, il est souvent utilisé comme réfrigérant (« glace carbonique ») pour conserver au frais des produits en vrac. 

Dans l’air extérieur, la concentration de CO2 atteint environ 400 ppm (en volume). 

Le CO2 provient de la combustion de matières organiques, de la respiration des personnes et des animaux, etc. Il est décomposé par les plantes (qui utilisent le carbone pour leur croissance et libèrent l’oxygène dans l’atmosphère) et est également dissous dans l’eau de mer et consommé dans la formation du calcaire. 

Avant la révolution industrielle, la concentration de CO2 dans l’air était sensiblement inférieure, de l’ordre environ de 270 ppm. 

Dans les villes, la concentration de CO2 peut dépasser localement 400 pm et des pics de 500 ppm et plus sont possibles (en fonction de la circulation et du chauffage). 

Le CO2 est peu toxique pour l’homme. 

Sur les lieux de travail, la concentration maximale de CO2 s’élève à 5.000 ppm, avec une exposition de [courte durée (15 minutes) de 30.000 ppm (annexe VI.1-1 de l’arrêté royal du 28 mars 2017 établissant](http://www.ejustice.just.fgov.be/cgi/article_body.pl?language=fr&caller=summary&pub_date=02-10-25&numac=2002013158) [le livre VI – Agents chimiques, cancérigènes et mutagènes du code du bien-être au travail).](http://www.ejustice.just.fgov.be/cgi/article_body.pl?language=fr&caller=summary&pub_date=02-10-25&numac=2002013158) 

Des études pour des applications militaires démontrent qu’une exposition à 10.000 ppm ne provoque pas de perte de concentration chez une personne adulte. 

À partir de 50.000 ppm, il y a un risque pour la santé. À partir de 200.000 à 300.000 ppm, il y a danger immédiat pour la vie.
