---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:3.2
ordre_document: 11
titre: Origine de l’utilisation de la concentration de CO2 pour l’évaluation de la qualité d’air
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 11 Origine de l’utilisation de la concentration de CO2 pour l’évaluation de la qualité d’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/10-proprietes-du-co2-et-influence-sur-l-homme|Propriétés du CO2 et influence sur l’homme]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/12-humidite-relative-de-l-air|Humidité relative de l’air]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 11_3.2_origine_de_lutilisation_de_la_concentration_de_co2_pour_lévaluation_de_la_qualité_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 3.2. Origine de l’utilisation de la concentration de CO2 pour l’évaluation de la qualité d’air 

Dès le 19[e] siècle, l’Allemand Pettenkofer avait constaté que la concentration de CO2 dans un local était un bon indicateur pour évaluer la pollution gazeuse de l’air générée par le corps humain. 

En effet, les émissions de CO2 de l’homme via l’air qu’il expire sont proportionnelles aux émissions d’autres substances et odeurs telle la sueur. 

Après de longues recherches dans de nombreux types de locaux et bâtiments, Pettenkofer en avait conclu qu’une concentration de CO2 dans l’air de maximum 1 000 ppm était un bon critère pour une bonne qualité d’air intérieur. 

Compte tenu des émissions de CO2 d’un homme qui effectue un travail très léger et de la concentration, à l’époque, de CO2 dans l’air extérieur, il a pu être calculé que pour obtenir une concentration de CO2 de 1 000 ppm dans l’air intérieur, il fallait un débit d’air neuf d’environ 30 m[3] /h par personne.

Depuis, la valeur de 30 m³/h a été pratiquement universellement acceptée comme norme pour le débit d’air neuf. 

Avantages de l’utilisation de la concentration de CO2 : 

- elle est simple à mesurer ; 

- elle représente un bon indicateur de la pollution de l’air produite par l’homme ; 

- elle tient compte de l’intensité des activités humaines (travail léger/lourd). 

Inconvénients de l’utilisation de la concentration de CO2 : 

- elle ne tient pas compte de la pollution qui n’est pas produite par l’homme, comme : 

   - la fumée de tabac 

   - l’humidité (cuisines, douches) 

   - les émissions générées par les imprimantes, etc. 

   - l’utilisation de détergents, etc. 

- elle ne peut pas être utilisée directement comme critère de conception pour les installations de ventilation. 

La concentration de CO2 peut donc être utilisée comme critère de régulation dans les installations de ventilation à débit variable, pour autant que la pollution soit causée uniquement par l’homme ; une telle régulation convient parfaitement en particulier dans les espaces où l’occupation est très variable comme les salles de réunion, les auditoires, etc.
