---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:3.3
ordre_document: 12
titre: Humidité relative de l’air
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 12 Humidité relative de l’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/11-origine-de-l-utilisation-de-la-concentration-de-co2-pour-l-evaluation-de-la-qualite-d-air|Origine de l’utilisation de la concentration de CO2 pour l’évaluation de la qualité d’air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/13-impact-de-l-humidite-relative-pour-l-evaluation-du-confort-thermique|Impact de l’humidité relative pour l’évaluation du confort thermique]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 12_3.3_humidité_relative_de_lair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 3.3. Humidité relative de l’air 

L’air a la capacité de contenir une certaine quantité d’eau sous forme de vapeur. La quantité maximale de vapeur admissible dans un volume d’air est donnée en fonction de la température de cet air. 

L’humidité relative est la quantité de vapeur d’eau que contient l’air, divisée par la quantité maximale de vapeur d’eau (avant qu'elle ne condense) que l’air pourrait contenir à la même température et à la même pression. 

L'humidité relative, représentée par le symbole « φ »  est le rapport entre la pression partielle de vapeur d'eau « pv » et la pression de saturation de la vapeur d'eau « pvs ». Elle s'exprime en %. D’où : 

φ  = 100 . pv / pvs 

Par exemple, 60 % d'humidité relative signifie que l'air peut absorber davantage de vapeur d'eau puisqu'il n'est qu'à 60 % de la saturation. A 100 %, on est à la limite de la saturation de l'air par la vapeur d'eau (risque de nuage, pluie, brouillard, rosée ou givre). 

Les courbes d'humidité relative sont identifiables sur le diagramme de l'air humide.
