---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:3.4
ordre_document: 13
titre: Impact de l’humidité relative pour l’évaluation du confort thermique
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 13 Impact de l’humidité relative pour l’évaluation du confort thermique
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/12-humidite-relative-de-l-air|Humidité relative de l’air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/14-generalites-concernant-l-application-de-l-a-r|Généralités concernant l’application de l’A.R.]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 13_3.4_impact_de_lhumidité_relative_pour_lévaluation_du_confort_thermique.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 3.4. Impact de l’humidité relative pour l’évaluation du confort thermique 

Le confort thermique d’une personne est généralement influencé par 6 paramètres : 

- la température ambiante de l’air ; 

- l’humidité relative ; 

- la vitesse de l’air ; 

- la température moyenne des parois ; 

- le métabolisme ; 

- l’habillement.

Dans des ambiances modérées, l'humidité de l'air a un faible impact sur la sensation de confort thermique d’une personne dans un bâtiment. 

Par contre, il existe des raisons non thermiques d’éviter les situations extrêmes : 

- **humidité relative inférieure à 30 % :** 

Elle influence la sensation de bien-être et la santé sur le lieu de travail : 

   - trouble de la voix en particulier dans le cas de profession impliquant une communication orale fréquente ; 

   - dessèchement de la peau et démangeaisons ; 

   - sécheresse oculaire (notamment lors d’un travail devant un écran d’ordinateur) ; 

   - augmentation de l’électricité statique dans l’air ; 

   - augmentation des nuisances causées par les poussières et particules fines. 

- 

**humidité relative supérieure à 70 % :** 

- Elle peut entraîner la formation de condensation sur les surfaces froides et peut accélérer la formation de moisissure et de champignons. Par ailleurs, un taux d'humidité élevé rend aussi l’ambiance étouffante. 

Plus précisément, on peut définir une plage de confort hygrothermique dans le diagramme suivant (extrait de l'article de R. Fauconnier _L'action de l'humidité de l'air sur la santé dans les bâtiments tertiaires_ parut dans le numéro 10/1992 de la revue Chauffage Ventilation Conditionnement). 


![[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/images/Note_info_CTI_HVAC_26-1_ventilation_des_lieux_de_travail_2021.pdf-0011-13.png]]


_1. Zone à éviter vis-à-vis des problèmes de sécheresse._ 

_2. et 3 : Zones à éviter vis-à-vis des développements de bactéries et de microchampignons._ 

_3. Zone à éviter vis-à-vis des développements d'acariens._ 

4. _Polygone de confort hygrothermique._ 

Pour _une température de l'air d’environ 22°C,_ la plage de confort de l’humidité relative moyenne pour une journée de travail doit se situer entre 40 et 60 % (voir A.R. du 28 avril 2017, art. III.1-36. du livre III du code). 

Moins exigeantes, les limites d'humidité imposées en Suisse par la SIA V382/1 sont situées en permanence entre 30 et 65 % HR, avec des pointes entre 20 et 75 % HR durant quelques jours par an. Ces taux momentanés sont supportables physiologiquement, sans qu'il ne soit nécessaire de recourir à une humidification artificielle. 

Quant à la norme 55 de l'ASHRAE qui utilise une méthode graphique pour la zone de confort qui tient compte de différents facteurs (l'humidité relative, le rapport de mélange, la température opérative et la température du thermomètre mouillé, l'habillement, l'énergie métabolique, la température de rayonnement et la vitesse de l'air), aucune limite inférieure d'humidité n'a été établie pour le confort thermique.
