---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:4.4
ordre_document: 18
titre: Valeur limite de la concentration de CO2
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 18 Valeur limite de la concentration de CO2
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/17-analyse-de-risques|Analyse de risques]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/19-valeur-limite-de-l-humidite-relative-moyenne|Valeur limite de l’humidité relative moyenne]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 18_4.4_valeur_limite_de_la_concentration_de_co2.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 4.4. Valeur limite de la concentration de CO2 

Le texte de l’A.R. indique « _L'employeur prend les mesures techniques et/ou organisationnelles nécessaires pour veiller à ce que la concentration de CO2  dans les locaux de travail soit généralement inférieure à 900 ppm ou qu'un débit minimal de ventilation de 40 m³/h par personne présente soit respecté._ 

_En dérogation au premier alinéa, l'employeur prend les mesures techniques et/ou organisationnelles nécessaires pour veiller à ce que la concentration de CO2  dans les locaux de travail soit généralement inférieure à 1200 ppm ou qu'un débit minimal de ventilation de 25m³/h par personne soit respecté, à condition de satisfaire aux exigences suivantes : … »_

La valeur de **900 ppm** est basée sur une concentration en CO2 de **500 ppm au-dessus de la valeur moyenne de la concentration extérieure qui est de 400 ppm** . La mention que cette valeur doit être respectée « généralement » est expliquée dans le §3 de l’A.R. et signifie que l'objectif est d'atteindre cette valeur **95% de la durée d'utilisation** , calculée sur une journée de travail complète au maximum (8 heures), en supposant que la concentration extérieure s’élève à 400 ppm. Les éventuels pics dans la concentration extérieure réelle peuvent aussi être pris en compte afin de corriger les concentrations intérieures mesurées en appliquant la différence entre la concentration extérieure réelle et 400 ppm. 

L’employeur peut, cependant, choisir de mettre progressivement un terme autant que possible aux sources de pollutions présentes ; il n’est alors plus nécessaire d’aérer pour faire disparaître la pollution possible de l’air ambiant, sauf encore pour la présence humaine. Si l’employeur démontre qu’il a créé un environnement pauvre en émissions dans les locaux de travail, alors il suffit que la concentration en CO2 dans les locaux de travail soit inférieure à 1200 ppm ou qu’il y ait un débit de ventilation d’au moins 25 m³/h par personne présente. 

En outre, il ne suffit pas de prétendre, pour échapper à la règle générale de la concentration maximale de 900 ppm de CO2, que l’installation de ventilation ne peut fournir un débit plus élevé, puisqu’il faut également envisager des mesures organisationnelles (par exemple diminuer le nombre de travailleurs dans un local). 

En cas de circonstances exceptionnelles ou imprévisibles (situation de crise, forte affluence temporaire d’occupants, concentration de CO2 exceptionnellement élevée dans l’air extérieur due aux conditions atmosphériques, défaut de l’installation HVAC, etc.), on pourrait par contre recourir à la valeur limite majorée de 1 200 ppm. 

Enfin, il y a lieu de souligner que la valeur limite (900 ou 1 200 ppm) est exprimée en valeur limite absolue et ne peut donc pas être considérée comme, par exemple, une valeur journalière moyenne.
