---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:4.5
ordre_document: 19
titre: Valeur limite de l’humidité relative moyenne
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 19 Valeur limite de l’humidité relative moyenne
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/18-valeur-limite-de-la-concentration-de-co2|Valeur limite de la concentration de CO2]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/20-mesure-de-la-concentration-de-co2|Mesure de la concentration de CO2]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 19_4.5_valeur_limite_de_lhumidité_relative_moyenne.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 4.5. Valeur limite de l’humidité relative moyenne 

Le texte de l’A.R. indique « _§ 2. Lorsqu'il s'agit de_ _**systèmes avec des installations d'humidification ou de déshumidification** , ils doivent être conçus de manière à ce que l'humidité relative de l'air au cours d'une journée de travail soit comprise_ _**entre 40 et 60 %** , à moins que cela ne soit impossible pour des raisons techniques ou en raison de la nature des activités._ 

_L'humidité relative de l'air visée à l'alinéa 1[er] peut se situer entre 35 et 70 % si l'employeur démontre que l'air ne contient aucun agent chimique ou biologique qui puisse constituer un risque pour la santé et la sécurité des personnes présentes sur le lieu de travail. »_ 

En cas d’humidité relative qui n’est pas comprise entre 40 et 60%, il faut indiquer les raisons techniques pour lesquelles il est impossible d’atteindre les valeurs. 

De plus, si on souhaite utiliser les valeurs limites de 35 et 70%, il faut pouvoir démontrer que l’air ne contient aucun agent chimique ou biologique. L’article 148 § 6 de l’ A.R. précise davantage ce qu’on entend par « _agent chimique ou biologique_ » : « _A la demande du médecin du travail, ou des délégués du personnel au Comité pour la prévention et la protection au travail, l’employeur fait procéder à des prélèvements et à des analyses de substances et préparations dangereuses, de l’atmosphère des lieux de travail et de toute autre matière supposée nocive, ainsi qu’à des contrôles portant sur l’état des agents physiques nuisibles, tels que les radiations ionisantes, les radiations ultraviolettes, les bruits intenses, l’éclairage, les hautes ou basses températures, etc._ 

_En cas de contestation au sujet des résultats de ces analyses et contrôles, ceux-ci sont confiés obligatoirement à un service ou à un laboratoire agréé à cette fin par le Ministre de l’Emploi et du Travail._

_Les résultats de ces analyses et contrôles sont communiqués dans tous les cas au médecin du travail, ainsi qu’au Comité pour la prévention et la protection au travail._ ». 

Les agents chimiques (et leurs valeurs limites d’exposition) et biologiques sont définis respectivement dans le Code du bien-être au travail, Livre VI et VII : Code

- Livre VI

- Titre 1

- Agents chimiques (PDF, 400KB) Code

- Livre VII

- Titre 1

- Dispositions générale 

En cas de circonstances exceptionnelles ou imprévisibles (situation de crise, température et humidité relative de l’air extérieur exceptionnellement élevée ou faible due aux conditions atmosphériques, défaut de l’installation HVAC, etc.), on pourrait également recourir aux valeurs entre 35 et 70%. 

Enfin, il y a lieu de souligner que les valeurs limites (40-60% et 35-70%) sont exprimées en **valeurs au cours d’une journée de travail** . 

A noter également que les valeurs limites fixées au point 3. de l’art. B1., § 2, du cahier des charges type 105 sont plus strictes que les valeurs limites de l’Arrêté : « _Dans les locaux desservis par un système d’humidification et/ou de séchage de l’air, l’humidité relative est comprise entre_ _**40 et 65 %** ._ »
