---
type: document-section
document_id: note-cti-hvac-26-1-ventilation-lieux-travail
section_id: section:4.7
ordre_document: 21
titre: Mesure de l’humidité relative
aliases:
  - Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 21 Mesure de l’humidité relative
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/index|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/20-mesure-de-la-concentration-de-co2|Mesure de la concentration de CO2]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/22-application-dans-les-batiments-existants-plan-d-actions|Application dans les bâtiments existants / plan d’actions]]"
tags:
  - document-section
  - cti
  - hvac
sources:
  - 21_4.7_mesure_de_lhumidité_relative.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - technique
  - execution-projet
autorite:
  - reference
juridictions:
  - belgique
familles_sources:
  - guide
---

## 4.7. Mesure de l’humidité relative 

Les mesures continues de l’humidité sont réalisées à l’aide d’un hygromètre à cellule capacitive ou à absorption (à cheveux) pour lesquels l’étalonnage est une des principales mesures d’entretien à effectuer tous les 2 ans pour le premier et régulièrement pour le second. 

Dans la pratique, on utilisera des sondes d’ambiance ou sondes placées dans le conduit de reprise d’air, connectées à la régulation automatique des installations. Ces sondes devront être entretenues et étalonnées selon les recommandations du fabricant.
